# PowerWorldHiveMind - complete knowledge bundle

Single-file bundle of the PowerWorldHiveMind knowledge base for chat tools that
cannot clone a repository. Source: https://github.com/ChunSikPark/PowerWorldHiveMind

NOTE: a chat interface cannot open your .pwb, run Python, or reach SimAuto. Use
this to have it WRITE code that you then run yourself.

---

# ==== AGENTS.md ====

# PowerWorldHiveMind — agent instructions

You have a knowledge base for **PowerWorld Simulator automation**: driving PowerWorld
from Python with `esapp`, including PowerWorld's own weather features (PWW files and
TimeStep simulation).

**Start here:**
1. [Run the preflight](#when-the-user-hands-you-a-case-file) before any analysis code.
2. [Search the pages](#how-to-find-the-page--and-how-much-of-it-to-read) on both the plain-English and the identifier phrasing.
3. [Task routing](#task-routing) when search comes back thin.
4. [Rules that fail silently](#rules-that-apply-to-every-line-of-code-you-write) before writing any code.

## The rule that overrides your defaults

**Consult this knowledge base before you reason. Do not work it out yourself.**

Your instinct on an unfamiliar API is to infer the answer from naming, from similar
libraries, from what looks reasonable. Here that instinct is wrong, and wrong in a
specific way: PowerWorld's failures are **silent**. It accepts your call, returns
success, and gives a wrong answer. You will not get an exception telling you to look
things up. By the time a mistake surfaces, it looks like a modelling result rather than
a bug.

So, without exception:

1. **Before writing any PowerWorld or weather code, open the page that covers it** and
   say which page you are following. Not after your first attempt fails — before the
   first line.
2. **When you do not know something, look it up here first.** Check
   [index.md](index.md) before reasoning from general knowledge. Assume this base
   contradicts what you would have guessed, because it usually does.
3. **When code fails, re-read the page before inventing a fix.** The failure is almost
   always something the page already warns about. Guessing a second time repeats the
   first mistake more expensively.
4. **When no page covers it, say so out loud** and mark the answer as outside the
   knowledge base. Do not quietly improvise and present it with the same confidence as
   sourced work. An unmarked guess is the one failure mode this base cannot fix.
5. **Never contradict a page from memory.** If you believe a page is wrong, say that
   explicitly and give your evidence — do not silently substitute your own answer.

You are not being asked to be less capable. You are being asked to spend two hundred
tokens reading before you spend twenty thousand debugging something this base already
knew.

## How to find the page — and how much of it to read

HiveMind is 68 pages — 26 in `concepts/`, 27 in `methods/`, 8 in `demos/`, 7 in
`references/` — and you will need three to five of them. The ladder below is about
**finding** the right page cheaply. It is not a budget on how much of that page you read.

1. **Search all four content directories first.** Search the page text, not the catalog
   and not the routing table below. Put several terms in one pass, and include **both**
   the plain-English phrasing and the identifier it probably maps to: "save the case"
   *and* `SaveCase`; "tighten the limits" *and* `LimitSet`; "what's overloaded" *and*
   `ViolationCTG`. You do not know which vocabulary a page uses, so search both and let
   the page tell you. Then **rank a page by how many of your terms land on it** — three
   of five terms on one page is your page; one common word is noise.

   Whatever your tool calls it, you want a full-text search across `concepts/`,
   `methods/`, `demos/` and `references/` — **all four relative to the kit root, not to the
   working directory.** The kit root is `${CLAUDE_PLUGIN_ROOT}` when installed as a plugin,
   and otherwise the directory holding this file. `$KIT` below means that path: substitute
   it before running anything, or the search hits the wrong tree and returns nothing.
   - **Claude Code** — the `Grep` tool with `path` set to the kit root and
     `output_mode: "files_with_matches"`, one call per term or an alternation.
   - **Any shell with ripgrep** — `rg -il "savecase|save the case" "$KIT/concepts" "$KIT/methods" "$KIT/demos" "$KIT/references"`
   - **Cursor** — project-wide find (Ctrl+Shift+F), or a codebase search scoped to those
     four directories.
   - **Windows with neither `rg` nor `grep`** — PowerShell:
     `Select-String -Pattern "SaveCase" -Path $KIT\concepts\*.md,$KIT\methods\*.md,$KIT\demos\*.md,$KIT\references\*.md`

   Search is step one because it was measured against the alternatives. 48 agents, 16
   questions with human-written answers, 2026-09-07: searching found the right page 10
   times out of 16, the routing table 8, and starting from `index.md` 7.

2. **A page's `## Abstract` and `## Connections`** — enough to know if it is the right
   page, and which link to follow if it is not.

3. **The page's `## Content`** — the actual procedure. **Read it in full.** Once a page
   is the right page there is no budget: a half-read page is how you end up guessing at
   the exact step it warned you about.

4. **A `references/*-backend.md`** — only when writing code, and only the one you need.

The limit is on **breadth, not depth**. Opening eight pages while hunting for the right
one means your search terms were wrong — change the terms rather than reading a ninth.
Opening one page and reading all of it is the entire point of this base.

**When search comes back thin, [index.md](index.md) and the routing table below are
disambiguators, not routers.** Both name topics, and a topic is coarser than a page. That
gap is what cost them the measurement: agents read a row, picked the right *area*, then
opened the wrong page inside it — the project page instead of the method page. Use them to
see what areas exist, or to choose between two candidates search already found. Do not
start there, and do not stop at whatever page a row happens to mention.

**Never conclude "not in the knowledge base" from a routing-table miss alone.** A miss
there means the table has no row matching your phrasing, which is not the same as the kit
having no page. The rows describe what a page *covers* without saying what it *says*, so
they share little vocabulary with the way a question actually gets asked — in the same
measurement, routing produced two confident "not here" answers on pages it does route.
Report an absence only after searching all four directories for both the plain-English and
the identifier phrasing and finding nothing.

## When the user hands you a case file

Do this in order. Do not skip step 1.

1. **Run the preflight** in [methods/preflight-powerworld.md](methods/preflight-powerworld.md).
   Five seconds. It tells you whether this machine can drive PowerWorld at all. Failing
   here is a fact about the machine, not a bug in your code — report which check failed
   and stop rather than rewriting the analysis. Preflight also prints the Simulator
   **build date** — include it in your report, because behaviour shifts between versions
   and it shifts silently. See
   [concepts/version-requirements.md](concepts/version-requirements.md).
2. **Open and summarize** the case using [methods/esapp-overview.md](methods/esapp-overview.md).
   Report bus/branch/generator counts and whether it solves before doing anything else.
   **Count the load and generation on buses that are not connected**, and the MW they
   carry. A 0 pu bus is not "just a dead bus" until you have checked: an islanded load
   keeps a closed status, the solve still converges, and the case quietly serves less
   than it says (seen 2026-10-20 on a 2,000-bus synthetic case). If that count is not zero, it is your first finding.
3. **Then** find the page for the actual task in the table below.

## You are here to run studies, not answer queries

The user rarely wants a number. They want the work that number is for. When asked
"what's overloaded", the useful answer usually continues: *why*, *what would fix it*, and
*what you verified*.

So: **diagnose before proposing, and test before recommending.** Group symptoms into
causes — 12 violations on 4 parallel circuits is one problem, not twelve. Then test
candidate fixes on a fresh case each and measure the result, because reinforcing a
network can make it worse and you cannot tell which by reasoning. See
[demos/violation-remediation.md](demos/violation-remediation.md), where 2 of 5 plausible
reinforcements degraded N-1.

Track **count and severity separately** — they disagree, and which one matters is the
user's call, not yours.

Say what you tested, what you rejected, and what you did **not** save.

## Scope the work before you start

Studies here are slow: one N-1 pass takes minutes, and a search over designs takes hours.
An agent that keeps going after the answer is in hand ends with nothing to show. These
rules decide how much to do.

1. **Answer the question asked, then offer.** Once the question is answered with evidence,
   report it. The diagnosis and quick checks that make the answer trustworthy are part of it
   (see *You are here to run studies*). A new long study is not: list it as a one-line offer
   and do not run it unasked.
2. **Estimate before any long study.** Before a study or search, estimate its minutes. Over
   15 minutes, say so and ask first. If you cannot ask (a headless run), spend at most half
   your time on it, then report the best result so far. Never spend the whole budget on a
   search and report nothing.
3. **Design requests: one design that works, first.** For "connect these loads", "design
   …", "the cheapest …", first build one design that solves in AC, serves the load (read the
   MW back), and passes N-1. Cost it and report it. That is a deliverable. Improving it is an
   offer. If the user explicitly wants the cheapest, search only a candidate set you name,
   and report "best of the N tried, not proven optimal".
4. **Vague requests get an audit and one question.** For "fix my case", "check this" or
   "improve it", run the [case audit](skills/case-audit/SKILL.md), list what it found grouped
   by cause, and ask one question with a default ("fix the islanded loads first?"). Do not
   pick a criterion yourself and run a study on it.
5. **Out of scope means stop.** If the task needs something this base does not cover (see
   *Reporting back*), say so in your first lines and stop **before running anything**.
   "Not covered" means theory with no procedure page here. If a page shows how to run it
   (N-1 contingency analysis, a DC or AC OPF, a time step), it is in scope.
   Offer what you can do instead. Starting it anyway costs the user time and a working
   answer.
6. **A wrong premise: show the evidence, propose the fix, ask.** If the request rests on
   something false ("the contingency list is huge" when it is in fact incomplete), say so in
   the first line and **prove it with a table**: the counts, and the specific items behind
   them (for example every in-service branch in the area that has no outage). Then propose
   the concrete fix ("I can build the complete N-1 set for Far West and West, about N
   outages. Go ahead?") and wait for approval before building it. If asked for something
   safe that still makes sense (a smaller list), deliver it, verified, beside the evidence.
7. **N-1 for a region needs that region's outages.** Monitoring an area is not testing it.
   Before solving "N-1 for West", count the outages whose elements sit in each area asked
   about, and assert each count is non-zero and plausible against that area's in-service
   branches. See [methods/new-device-contingency-aux.md](methods/new-device-contingency-aux.md).

## Task routing

| The user wants… | Read |
|---|---|
| To know which PowerWorld version is needed | [concepts/version-requirements.md](concepts/version-requirements.md) |
| To know what a term or acronym means | [concepts/glossary.md](concepts/glossary.md) |
| To compare two cases / find what a plan builds | [demos/comparing-planning-cases.md](demos/comparing-planning-cases.md) |
| To fix violations, not just report them | [demos/violation-remediation.md](demos/violation-remediation.md) |
| To make a large case N-1 clean, round after round | [methods/remediating-n1-contingency-violations.md](methods/remediating-n1-contingency-violations.md) |
| To fix intact-case (N-0) voltage or thermal violations cheaply | [methods/remediating-base-case-violations.md](methods/remediating-base-case-violations.md) |
| Why a contingency did not solve | [methods/diagnosing-a-non-converging-contingency.md](methods/diagnosing-a-non-converging-contingency.md) |
| Who picks up lost generation in a contingency (participation factors) | [concepts/agc-participation-factors.md](concepts/agc-participation-factors.md) |
| How big a new transformer should be | [concepts/sizing-a-device-whose-impedance-determines-its-own-flow.md](concepts/sizing-a-device-whose-impedance-determines-its-own-flow.md) |
| To delete dead buses that inflate islanding or N-1 counts | [methods/removing-empty-buses.md](methods/removing-empty-buses.md) |
| To review a design against a brief before presenting it | [methods/reviewing-a-design.md](methods/reviewing-a-design.md) |
| Which loads go radial or get cut off by one outage | [methods/finding-and-fixing-radial-by-n1-pockets.md](methods/finding-and-fixing-radial-by-n1-pockets.md) |
| Load served differs from the load entered | [methods/zone-load-multiplier-trap.md](methods/zone-load-multiplier-trap.md) |
| To see violations or islanding on a map | [methods/violation-network-map.md](methods/violation-network-map.md), built by the `violation-map` skill |
| Which object, field or command to use, and what the kit says about it | `python "$KIT/skills/schema-lookup/engine/lookup.py"`, see [skills/schema-lookup/SKILL.md](skills/schema-lookup/SKILL.md) |
| Whether a case is sane and ready for a study, with a case summary | `python "$KIT/skills/case-audit/engine/audit.py"`, see [skills/case-audit/SKILL.md](skills/case-audit/SKILL.md) |
| A worked example of any of this | [demos/start-here.md](demos/start-here.md) |
| **Anything to fail, at any point** | [methods/handling-errors.md](methods/handling-errors.md) |
| Anything at all, first | [methods/preflight-powerworld.md](methods/preflight-powerworld.md) |
| Open a case, read data, solve power flow | [methods/esapp-overview.md](methods/esapp-overview.md) |
| To know what esapp can do | [concepts/esapp.md](concepts/esapp.md) · [concepts/esapp-environment.md](concepts/esapp-environment.md) |
| Weather data downloaded | [methods/teamoverbyeweather-client.md](methods/teamoverbyeweather-client.md) |
| Hourly renewable output from weather | [concepts/timestep-workflow.md](concepts/timestep-workflow.md) → [methods/timestep-simulation-setup.md](methods/timestep-simulation-setup.md) |
| To read timestep result CSVs | [methods/how-to-analyze-results.md](methods/how-to-analyze-results.md) |
| To add buses, lines, loads, generators | [methods/adding-devices-esapp.md](methods/adding-devices-esapp.md) |
| To apply a dispatch to a case | [methods/applying-a-dispatch-to-a-case.md](methods/applying-a-dispatch-to-a-case.md) |
| To save a case to disk | [methods/save-powerworld-case.md](methods/save-powerworld-case.md) |
| Contingency analysis results | [methods/reading-violationctg.md](methods/reading-violationctg.md) |
| A contingency set for chosen devices | [methods/new-device-contingency-aux.md](methods/new-device-contingency-aux.md) |
| Devices ranked by violation severity | [methods/ranking-new-devices-by-severity.md](methods/ranking-new-devices-by-severity.md) |
| To change limit-monitoring thresholds | [methods/powerworld-limitset-setdata.md](methods/powerworld-limitset-setdata.md) |
| To reclassify lines as transformers | [methods/converting-lines-to-transformers.md](methods/converting-lines-to-transformers.md) |
| To drive Simulator without SimAuto, by dropping aux files | [methods/aux-file-mode.md](methods/aux-file-mode.md) for the rules and a working template; [concepts/powerworld-script-transfer.md](concepts/powerworld-script-transfer.md) for how the channel itself works. Read the first one before writing a script |
| A SCRIPT action but does not know its name | [references/aux-script-commands.md](references/aux-script-commands.md), then call the esapp method of the same name (code rule 4) |
| Exact field names and signatures | [references/esapp-schema-reference.md](references/esapp-schema-reference.md) |

## Rules that apply to every line of code you write

These are not style preferences. Each one fails **silently** — no exception, no warning,
just a wrong answer or a write that did nothing.

1. **Keep key fields in any DataFrame you write back.** `BusNum` for a bus, `BusNum` +
   `GenID` for a generator, bus pair + circuit for a branch. Without them PowerWorld
   cannot tell which row you mean and the write is a no-op that reports success.

2. **`pw[Obj, field] = values` is positional over the whole table.** The two write forms
   behave differently, and mixing them up is how a write silently hits the wrong objects:

   - `pw[Obj, field] = values` — **positional, whole table.** A scalar broadcasts to every
     object of that type; a list must be one value per object, in table order. There is no
     row matching here, so a list built from a filtered subset lands on the wrong rows.
     Build the full column and assign that.
   - `pw[Obj] = df` — **matched by key field.** A filtered subset is fine and correct:
     writing 3 rows changes exactly those 3 objects, provided the DataFrame carries a
     complete key set (rule 1).

   So "filter, then write" works — just do it with the DataFrame form, not the field form.

3. **Prefer `esapp` over the standalone `esa` package.** Same SimAuto underneath, better
   documented. Do not mix them.

4. **Call the named esapp method, not a hand-written script string.**

   ```python
   pw.esa.TimeStepDoRun()                          # correct
   pw.esa.RunScriptCommand("TimeStepDoRun;")       # wrong
   ```

   esapp 0.2.1 wraps **310 SCRIPT commands** as typed methods across 20 SAW mixins —
   roughly 300 of the ~370 actions Simulator defines. Both forms reach the same COM call, so the
   win is not runtime validation: it is a Python-side signature check, correct argument
   building (bracket lists, quoting, filter and solver enums), and above all **one place
   the maintainer can patch when PowerWorld changes a command's syntax.** A hand-written
   string is a call site nobody can reach. The dangerous case is not a command that
   disappears — that raises — but one whose parameter order or meaning changes, so the
   string "succeeds" and does the wrong thing.

   Use `RunScriptCommand` only where no wrapper exists — about 41 actions, mostly
   oneline/GUI (`OpenOneline`, `ExportOneline`), dialogs, and a few writers. Check the
   command against esapp's own method list before concluding a wrapper is missing —
   absence from `references/aux-script-commands.md` proves nothing, since that page is a
   working subset. Leave a comment saying why whenever you do fall back to a string.

5. **`SaveCase` is the exception, and it is not one of the 310.** esapp routes it through
   COM, not the script builder, and `pw.esa.SaveCase(...)` is a **silent no-op** — returns
   success, writes no file. **`pw.save(...)` is the same trap**: it is a one-line
   passthrough to `esa.SaveCase`, so it also writes nothing and says nothing. The no-op is
   below esapp — the raw `SimAuto.SaveCase(path, "PWB", True)` returns `('',)`, SimAuto's
   success value, and creates no file. Use the script form, exactly two parameters, and
   assert the file exists:

   ```python
   pw.esa.RunScriptCommand(f'SaveCase("{out}", PWB);')
   assert os.path.exists(out), "SaveCase reported success but wrote nothing"
   ```

   `OpenCase` and `CloseCase` are likewise absent from the SCRIPT index.

6. **A DC solve always reports zero mismatch.** It cannot tell you a generation schedule
   is short — the slack bus absorbs the shortfall. Check the schedule against total load
   directly, never the post-solve mismatch.

7. **Use absolute paths.** Relative paths resolve against PowerWorld's working
   directory, not your script's.

8. **Clear contingency results before solving.** They persist stale inside the `.pwb`,
   so a fresh-looking read can be from a previous run.

9. **`UserWarning: Read-only field(s)` is usually wrong — do not code around it.** On
   esapp 0.2.1 a write to a field its generated schema calls read-only **warns and then
   writes anyway**. The schema keeps only fields Simulator reports as unconditionally
   `enterable` and drops every conditional one, so it under-reports badly: 112 `Branch`
   fields, 33 `Bus`, 5 `Gen` (including `GenMVR`), 1 `Load`. `Branch.LineStatus` is the
   one you will hit first — PowerWorld's own answer is *"Depends: Normally enterable except
   when field Lockout is YES"*, and `pw[Branch, 'LineStatus'] = 'Open'` works.

   Ask PowerWorld, not esapp:

   ```python
   fl = pw.esa.GetFieldList('branch')     # 'enterable' is PowerWorld's answer
   fl[fl.internal_field_name == 'LineStatus'][['enterable']]
   ```

   A genuinely read-only field has `enterable` blank (e.g. `Shunt.SSMinMVR`) and its write
   vanishes with no error. Both directions therefore land in the same place: **assert the
   effect — read the field back and compare — never the absence of an exception** (see
   *When something goes wrong* below). And never run under `-W error::UserWarning`: it
   converts these false alarms into hard failures on code that works.

## This machine is shared

Other people and other agents run PowerWorld and Python on the same machine. **Never kill a
process by name**: no `Stop-Process -Name`, no `Get-Process python | Stop-Process`, no
`taskkill /IM`, no `pkill`. Each of those takes down work that is not yours. Record the PID of
anything you start and stop only those PIDs (`Stop-Process -Id <pid>`). Never kill a
`pwrworld.exe` you did not start: you cannot tell whose it is.

**Never install or upgrade packages on your own.** If an import fails, check first that you
did not run Python with `-I` (isolated mode hides user-installed packages such as esapp),
then tell the user to run `/powerworld-hivemind:powerworld-setup`. A `pip install` on a shared
machine changes everyone's environment.

## When something goes wrong

Read [methods/handling-errors.md](methods/handling-errors.md). The short version: most
failures are yours to fix silently — a missing package, a wrong access path, a field name
you guessed. Fix them and keep going; the user asked for an analysis, not a debugging log.

Stop and ask in exactly three cases: the SimAuto licence is missing (no code change can
fix it), the action is destructive, or it is a genuine modelling decision.

**And the harder case: PowerWorld often fails without failing.** It accepts a malformed
request, reports success, and does nothing. Assert the *effect* — count objects before
and after — never the absence of an exception. See
[demos/adding-a-device.md](demos/adding-a-device.md) for a real three-failure run.

## Reporting back

Say which pages you used. If your answer turns out to be wrong, that makes it traceable
to a specific page rather than to "the AI got it wrong" — which is how this knowledge
base gets fixed.

State plainly when something is outside what these pages cover. This kit is about
**PowerWorld automation** — operating Simulator from Python. It does not cover
contingency analysis fundamentals, OPF formulation, PV/QV curve studies, transient
stability theory, or weather science such as dynamic line ratings and IEEE 738 thermal
modelling. Say so rather than improvising, and do not run the out-of-scope study anyway
(rule 5 of *Scope the work before you start*).

## Filing a defect against this knowledge base

The two reports worth making, both rare:

1. **No page covers it.** Only after searching `concepts/`, `methods/`, `demos/` and
   `references/` on both the plain-English and the identifier phrasing and finding
   nothing. A routing-table miss is not evidence of absence — see the false-absent rule
   above. Between `esapp-schema-reference.md` and `aux-script-commands.md` the API surface
   is close to fully covered, so a genuine gap is unusual and therefore worth recording.
2. **A page is wrong.** You followed it, the code failed or returned a wrong answer, and
   re-reading it did not resolve the failure. This is the more valuable report: every page
   here exists because someone lost time to the thing it documents.

**Offer the report. Do not file one on your own.** Build a pre-filled link and hand it to
the user, who clicks it, reviews the issue on GitHub, and submits:

```
https://github.com/ChunSikPark/PowerWorldHiveMind/issues/new?title=TITLE&body=BODY&labels=LABEL
```

Percent-encode `TITLE` and `BODY`. Use `Page wrong: methods/<page>.md` or
`No page: <topic>` as the title and `page-defect` or `missing-page` as the label, plus a
second label for the page's `topic:` slug (or, for a missing page, the topic it would belong
under), e.g. `labels=page-defect,scripting`. The body
should carry: the page you followed, the code you ran, what PowerWorld did instead of what
the page predicted, the Simulator build date from preflight, and the esapp version. Keep it
compact — a URL past roughly 8,000 characters will not open, so link to a gist or ask the
user to paste a long traceback into the issue themselves.

If `gh` is installed and authenticated on this machine, this files it in one step:

```bash
gh issue create --repo ChunSikPark/PowerWorldHiveMind \
  --title "Page wrong: methods/save-powerworld-case.md" \
  --label page-defect --label scripting --body "..."
```

**Either way, show the user the exact text first and say that the tracker is public.** A
traceback carries case filenames, bus numbers, and substation or utility names, and the
cases this kit drives are frequently CEII or otherwise restricted. Let the user edit the
text or decline entirely; a report is never worth leaking a case.

Before reporting a page wrong, rule yourself out: re-read the page in full, confirm you
kept the key fields, and confirm you asserted the effect rather than the absence of an
exception. Most first-guess "the page is wrong" turns out to be one of those three.

## What you cannot do here

PowerWorld automation needs Windows, an installed Simulator, and a **separately licensed
SimAuto add-on**. If preflight fails on the licence check, no code change fixes it.

Fetching weather data and inspecting PWW files is pure Python and works anywhere — see
[methods/teamoverbyeweather-client.md](methods/teamoverbyeweather-client.md). But
*applying* that weather needs PowerWorld, because TimeStep runs inside Simulator.


---

# ==== index.md ====

# Index — every page in PowerWorldHiveMind

One line per page. Read this to decide what to open; do not open everything.

**Start here:**
1. [preflight-powerworld](methods/preflight-powerworld.md): can this machine drive PowerWorld at all?
2. [esapp-overview](methods/esapp-overview.md): open a case, read data, solve power flow.
3. [Task routing in AGENTS.md](AGENTS.md#task-routing): the page for your task.
4. [glossary](concepts/glossary.md): any term you do not recognise.

## Demos — worked examples with real output

Complete runs on the public synthetic Synth40 case (37 buses), plus a Synth2k run, including what goes wrong and how it was fixed.

| Page | What it covers |
|---|---|
| [aux-file-cookbook](demos/aux-file-cookbook.md) | Claude in one window, Simulator in the other. Four recipes in order: turn the channel on, prove it with a four-line script, inventory a case, then take a bus out and measure it. Start here if you are working through files rather than Python. |
| [adding-a-device](demos/adding-a-device.md) | Three attempts that reported success and created nothing, then the fix. `CreateData` accepts a malformed call and builds nothing. If you read one demo, read this one. |
| [comparing-planning-cases](demos/comparing-planning-cases.md) | Diff a 2016 and a 2024 case to find what the plan builds — 691 new branches, 199 new generators — then solve a contingency set for only the new devices. Includes the scoping trap that makes the naive answer 87% wrong. |
| [contingency-and-aux](demos/contingency-and-aux.md) | Run N-1 from nothing, then write a filter and contingency `.aux` from the result and load it back. 89 auto-inserted contingencies, 12 violations, 5 targeted ones merged. |
| [power-flow-and-sensitivities](demos/power-flow-and-sensitivities.md) | AC and DC solves plus LODF and PTDF, including the `1e8` sentinel that makes LODF output look insane and a PTDF failure whose obvious fix fails the same way. |
| [start-here](demos/start-here.md) | The one-line prompts to open with, and worked runs on the public synthetic Synth40 case (37 buses) with every failure left in on purpose. |
| [timestep-and-pfw](demos/timestep-and-pfw.md) | Turn a weather file into hourly wind and solar output, starting with the check that decides whether the case can do it at all: do its renewable units carry PFW model strings? Here, 9 of 45 did. |
| [violation-remediation](demos/violation-remediation.md) | The full study: find 12 N-1 violations, work out why they happen, test five reinforcements, and rank them by measured effect. Two of the five made the system worse. |

## Methods — how to do a thing

Step-by-step procedures. Read the one that matches your task.

| Page | What it covers |
|---|---|
| [adding-devices-esapp](methods/adding-devices-esapp.md) | Create buses, branches and loads in an open case, then solve a DC OPF and screen N-1. The write-side counterpart to esapp-overview. |
| [case-data-lint](methods/case-data-lint.md) | Find the data defects a case solves straight through: discrete shunts set off their steps, units below their minimum, placeholder or inverted limits, missing emergency ratings, negative reactance, unnamed buses, stray islands and slacks, odd nominal kV. The case-auditor's `lint` profile. |
| [aux-file-mode](methods/aux-file-mode.md) | PowerWorld and LLM interaction through files: the agent writes `.aux`, you drop it into a watched folder, results come back as CSVs. The GUI setup handshake an agent cannot perform itself, the rules (never `OpenCase`, never `LogClear`, always read back), and a working template to copy. |
| [applying-a-dispatch-to-a-case](methods/applying-a-dispatch-to-a-case.md) | Turn a MW-per-generator dispatch into a runnable scenario case. The DC solve fakes a balance rather than telling you the fleet is short. |
| [converting-lines-to-transformers](methods/converting-lines-to-transformers.md) | Reclassify branches as transformers when a case models every branch as a line. `BranchDeviceType` is read-only; the real switch is `LineXFMR = "YES"` plus the nominal kV fields. |
| [diagnosing-a-non-converging-contingency](methods/diagnosing-a-non-converging-contingency.md) | Why an N-1 outage did not solve: an island stopped at RESERVE LIMITS, a voltage collapse, a bad Newton start or a harness bug, told apart in four probes. Read before sizing anything for an unsolved outage. |
| [esapp-overview](methods/esapp-overview.md) | The starting page: open a case, read and write data, solve power flow, and use `snapshot()` to experiment without damaging anything. |
| [finding-and-fixing-radial-by-n1-pockets](methods/finding-and-fixing-radial-by-n1-pockets.md) | Find pockets that one outage leaves on a long, weak survivor, or islands outright, with a linear whole-case screen and a bridge screen. Where the new tie must land, and why shared tree-to-tree ties mostly fail the AC check. |
| [handling-errors](methods/handling-errors.md) | What to do when something fails, sorted into fix it yourself, fix it and mention it, and stop and ask. |
| [how-to-analyze-results](methods/how-to-analyze-results.md) | Read the solar and wind CSVs a timestep run produces: the two-file naming, the 8-row metadata header, and the UTC timestamp conversion. |
| [ltc-regulation-checks](methods/ltc-regulation-checks.md) | Check which bus each LTC and switched shunt actually holds and how it targets its band: a regulator pointed at nothing, `XFRegTargetType = Middle`, and an LTC holding its LV side while the HV side floats. Re-point, don't write taps. |
| [new-device-contingency-aux](methods/new-device-contingency-aux.md) | Turn a list of devices into a contingency set plus an area-restricted violation filter, shipped as one `.aux` that loads without saving the case. |
| [powerworld-limitset-setdata](methods/powerworld-limitset-setdata.md) | Change PowerWorld's limit-monitoring thresholds. `SetData` on `LimitSet` fails with a missing-key-field error unless you supply the entire field row. |
| [preflight-powerworld](methods/preflight-powerworld.md) | Five checks in five seconds: can this machine drive PowerWorld from Python at all? Run it before writing any analysis code. |
| [ranking-new-devices-by-severity](methods/ranking-new-devices-by-severity.md) | Solve a new-device contingency set and answer which new device is worst. Produces one `devices.csv`, ranked worst first. |
| [reading-violationctg](methods/reading-violationctg.md) | Get which contingency caused which violation, keyed by `CTGLabel`, by reading `ViolationCTG` after `CTGSolveAll()`. |
| [reducing-a-contingency-set](methods/reducing-a-contingency-set.md) | `CTGSkip` and `Delete` do different jobs and get confused for each other. `CTGSkip` partitions a set without shrinking it. |
| [remediating-base-case-violations](methods/remediating-base-case-violations.md) | The cheapest-first ladder for intact-case voltage and thermal violations, priced in devices added: taps and generator setpoints first, one device at the worst bus, a rating increase before a parallel circuit. |
| [remediating-n1-contingency-violations](methods/remediating-n1-contingency-violations.md) | The loop that drives post-contingency violations to zero or to an explained residue: rank elements, not contingencies, spend the cheapest action, re-sweep. Plus the eight-step playbook for the last residue. |
| [removing-empty-buses](methods/removing-empty-buses.md) | Find and delete dead-end voltage levels that carry nothing, without moving the power flow, when they inflate islanding and N-1 counts. Two shapes look empty and must stay. |
| [reviewing-a-design](methods/reviewing-a-design.md) | A reviewer's checklist for a transmission design submitted as a modified case: diff it against the base, then check served load with each new device out, a single transformer behind redundant lines, stacked corridors, lines across two kV levels, per-mile X entered as the total, and X below R. Report only, never edit. |
| [save-powerworld-case](methods/save-powerworld-case.md) | Write an open case back to disk. The COM `SaveCase` returns success and writes no file, so use the script form and check the file exists. |
| [teamoverbyeweather-client](methods/teamoverbyeweather-client.md) | Download a weather dataset, crop it to a region and a time window, and get `.pww` files ready for PowerWorld. Pure Python — no PowerWorld licence needed. |
| [timestep-simulation-setup](methods/timestep-simulation-setup.md) | Drive TimeStep to turn `.pww` files into hourly generation CSVs, including the per-generator prerequisites a case must satisfy first. |
| [violation-network-map](methods/violation-network-map.md) | Put the violations on an interactive map: the voltage page (problem list, one-lines, reactive balance, measured fixes with Before/After) and the radial-ties page (bridges whose one outage islands load, a suggested tie per tree). Built by the `violation-map` skill. |
| [visualize-renewable-output](methods/visualize-renewable-output.md) | Plot the timestep CSVs: fleet totals over time, per-ISO and per-state breakdowns, capacity-factor curves, and peak and trough hours. |
| [zone-load-multiplier-trap](methods/zone-load-multiplier-trap.md) | A zone or area load multiplier scales a new load's `LoadSMW` without warning, so 600 MW written draws 783 MW. Divide by the multiplier, then assert the solved `LoadMW`. Load on an islanded bus also drops out of the totals silently. |

## Concepts — what a thing is

Background. Read when a method references something you do not recognise.

| Page | What it covers |
|---|---|
| [agc-participation-factors](concepts/agc-participation-factors.md) | Who covers lost MW in a contingency: the AGC flag, the participation factor and the make-up power option. AGC on with every factor at 0 changes nothing, so the slack still takes it all. |
| [aggregate-clauses-cannot-bound-one-row](concepts/aggregate-clauses-cannot-bound-one-row.md) | A "no worse than before" test built from counts, maxima and sums lets one element get much worse. Add a per-element clause, and refuse an empty or vanished row. |
| [aux-only-powerworld](concepts/aux-only-powerworld.md) | A `.aux` file is a complete program — open a case, edit it, solve it, export CSVs, write the log and exit, with no Python and no SimAuto call at all. Field names must come from esapp's schema or PowerWorld's own field export, never from the *Auxiliary File Format* manual, which has no per-object field catalog. |
| [case-impedance-completeness](concepts/case-impedance-completeness.md) | A case can solve DC power flow for years while carrying no resistance and no line charging at all. DC reads only `X`, so nothing ever complains. |
| [case-to-case-device-transplant](concepts/case-to-case-device-transplant.md) | Copy a set of devices from one case into another without rebuilding the chain that produced them, by carving a filtered AUX out of the source case. |
| [copper-plate](concepts/copper-plate.md) | Strip every branch, load and shunt and leave a single slack bus, so generators dispatch to total system load with no transmission constraints. |
| [esapp-environment](concepts/esapp-environment.md) | What `esapp` is, what it needs to run, and how the `PowerWorld` entry point, the bracket interface and the `SAW` wrapper fit together. |
| [esapp-script-command-wrappers](concepts/esapp-script-command-wrappers.md) | Why you call `pw.esa.TimeStepDoRun()` rather than `RunScriptCommand("TimeStepDoRun;")`, and the roughly 41 actions where no wrapper exists. |
| [esapp](concepts/esapp.md) | The full API map for `esapp`: top-level imports, architecture, and what the package can actually do. |
| [gic](concepts/gic.md) | Geomagnetically induced currents: what they do to transformers during a geomagnetic disturbance, and what PowerWorld models. |
| [glossary](concepts/glossary.md) | Every acronym and piece of jargon this kit uses, defined once. Read the confused-pairs section even if you skip the rest — PWW versus PFW has cost people whole afternoons. |
| [grid-workshop-auto-pfw](concepts/grid-workshop-auto-pfw.md) | The Grid-Workshop `Auto_PFW` scripts attach PFW weather models to wind and solar units so TimeStep produces MW. They skip a wind unit with no class without a warning, so re-count coverage on the copy they save. |
| [lodf](concepts/lodf.md) | Every branch's post-outage flow for every single-branch outage, from one matrix factorization. Measured live it is not an approximation of DC contingency analysis; it is the same answer. |
| [one-device-per-voltage-pocket](concepts/one-device-per-voltage-pocket.md) | Post-contingency undervoltage clusters by driving outage. Buses that fail together under one outage take one device at the worst bus, not one device each. |
| [opf-preconditions](concepts/opf-preconditions.md) | LP OPF needs three independent preconditions at once — an area under `BGAGC = "OPF"`, AGC-able generators, and a real cost model — and misses a fatal error rather than a degraded solve. Synthetic cases routinely ship with all three off. |
| [parallel-contingency-solve](concepts/parallel-contingency-solve.md) | PowerWorld's own distributed `CTGSolveAll` never spawns workers here and silently degrades to serial. Split the contingency set across N processes instead. |
| [per-unit-basis-discipline](concepts/per-unit-basis-discipline.md) | A per-unit value is meaningless without the base it was normalized against, and it looks like a plain scalar, so it gets copied between sources and summed. |
| [powerworld-inertia-and-cost-data](concepts/powerworld-inertia-and-cost-data.md) | Four case-data facts to know before touching generator inertia or cost, starting with `Gen.TSH` being H on a 100 MVA system base rather than the unit's own. |
| [powerworld-script-transfer](concepts/powerworld-script-transfer.md) | Simulator 25 beta watches a directory and executes any `.aux` dropped in it, writing the log back to a text file — a channel into PowerWorld that needs no COM, no SimAuto and no SimAuto licence. Undocumented in the manual. |
| [powerworld-simauto](concepts/powerworld-simauto.md) | The Windows COM server every PowerWorld Python script ultimately talks to, its SAW mixin architecture, and the verified raw COM calls. |
| [pww-data](concepts/pww-data.md) | The PWW binary weather format: gridded variables packed as uint8 per timestep and grid point, with 255 as the NaN sentinel. |
| [sizing-a-device-whose-impedance-determines-its-own-flow](concepts/sizing-a-device-whose-impedance-determines-its-own-flow.md) | Sizing a transformer against its own converged flow under-sizes it, because a small unit is a high impedance and flow routes around it. Floor the size with the load it must serve. |
| [timestep-simulation](concepts/timestep-simulation.md) | What a timestep simulation is here: hourly renewable output computed quasi-statically from weather data. It is not a transient-stability study. |
| [timestep-workflow](concepts/timestep-workflow.md) | The whole chain from a `.pww` file to per-generator hourly CSVs, in the order PowerWorld requires it. |
| [unloaded-ehv-stub-overvoltage](concepts/unloaded-ehv-stub-overvoltage.md) | A lightly loaded EHV dead end rises at its open end on its own line charging and islands on one outage. A tie into a substation with absorbing room fixes both; a reactor fixes only the voltage. |
| [version-requirements](concepts/version-requirements.md) | Which Simulator version you need and what this kit was verified against: build 24.2026.7.22, with 13 of 14 feature areas confirmed working. |

## References — the heavy code layer

Exact backend mechanics. Open ONLY when writing code, and only the one you need.

| Page | What it covers |
|---|---|
| [aux-script-commands](references/aux-script-commands.md) | Which SCRIPT command does a job, organized by task. Argument lists and exact syntax for study commands are in [powerworld-study-commands](references/powerworld-study-commands.md). |
| [powerworld-study-options](references/powerworld-study-options.md) | **Start here to change how a study runs.** Per study (power flow, DC, N-1, OPF, SCOPF, sensitivities, ATC, PV/QV, scaling, islands, time step, weather): the option object and command that control it, key fields tagged verified / documented / schema-only, and the silent behaviours. |
| [powerworld-option-objects-v25](references/powerworld-option-objects-v25.md) | Generated: every field of all 32 `*_Options` objects from the Simulator 25 field export, with writability and PowerWorld's descriptions. |
| [powerworld-study-commands](references/powerworld-study-commands.md) | Every study SCRIPT command with its parameters and defaults, how options are written in aux, and 29 silent behaviours. |
| [esapp-package-backend](references/esapp-package-backend.md) | esapp internals: bracket-interface mechanics, SAW mixin composition, the component-generation pipeline, the schema model, and the exception hierarchy. |
| [esapp-schema-reference](references/esapp-schema-reference.md) | The exact key fields and command names for writing esapp code. Open it when a read-modify-write has to round-trip. |
| [time-step-simulation-backend](references/time-step-simulation-backend.md) | The timestep worker's PowerWorld call sequence, its generator field list, and the CSV post-processing that skips the 8 header rows. |

## Skills and agents

| File | What it does |
|---|---|
| [powerworld](skills/powerworld/SKILL.md) | The main HiveMind skill: fires on any PowerWorld, esapp or SimAuto task and sends you to the page that covers it before you write code. |
| [schema-lookup](skills/schema-lookup/SKILL.md) | Says which object, field or SCRIPT command to use, from the Simulator 25 field export, and quotes what HiveMind's study pages say about it. |
| [case-audit](skills/case-audit/SKILL.md) | The HiveMind skill that checks a case read-only and says whether it is READY for a base, N-1 monitoring, TimeStep or OPF study, with a case summary and a data lint. |
| [violation-map](skills/violation-map/SKILL.md) | The HiveMind skill that builds an interactive map of out-of-band voltages or of the radial trees one outage can island, with candidate fixes measured. |
| [knowledge-base-page](skills/knowledge-base-page/SKILL.md) | The HiveMind skill that writes or edits a page in this knowledge base in the house schema, then checks the pages still hang together. |
| [case-auditor](agents/case-auditor.md) | The HiveMind subagent that runs the case-audit skill and triages every finding. |
| [schema-librarian](agents/schema-librarian.md) | The HiveMind subagent that answers field and command questions through schema-lookup and never opens a case. |

## Browse by topic

The same pages grouped by what you are doing. Each page's `topic:` field decides its group.

### Power flow & OPF

- [copper-plate](concepts/copper-plate.md): Strip every branch, load and shunt and leave a single slack bus, so generators dispatch to total system load with no transmission constraints.
- [gic](concepts/gic.md): Geomagnetically induced currents: what they do to transformers during a geomagnetic disturbance, and what PowerWorld models.
- [opf-preconditions](concepts/opf-preconditions.md): LP OPF needs three independent preconditions at once — an area under `BGAGC = "OPF"`, AGC-able generators, and a real cost model — and misses a fatal error rather than a degraded solve.
- [applying-a-dispatch-to-a-case](methods/applying-a-dispatch-to-a-case.md): Turn a MW-per-generator dispatch into a runnable scenario case.
- [power-flow-and-sensitivities](demos/power-flow-and-sensitivities.md): AC and DC solves plus LODF and PTDF, including the `1e8` sentinel that makes LODF output look insane and a PTDF failure whose obvious fix fails the same way.

### Contingency (N-1)

- [agc-participation-factors](concepts/agc-participation-factors.md): Who covers lost MW in a contingency: the AGC flag, the participation factor and the make-up power option.
- [aggregate-clauses-cannot-bound-one-row](concepts/aggregate-clauses-cannot-bound-one-row.md): A "no worse than before" test built from counts, maxima and sums lets one element get much worse.
- [lodf](concepts/lodf.md): Every branch's post-outage flow for every single-branch outage, from one matrix factorization.
- [one-device-per-voltage-pocket](concepts/one-device-per-voltage-pocket.md): Buses that fail together under one outage take one device at the worst bus, not one device each.
- [parallel-contingency-solve](concepts/parallel-contingency-solve.md): PowerWorld's own distributed `CTGSolveAll` never spawns workers here and silently degrades to serial.
- [diagnosing-a-non-converging-contingency](methods/diagnosing-a-non-converging-contingency.md): Why an N-1 outage did not solve: an island stopped at RESERVE LIMITS, a voltage collapse, a bad Newton start or a harness bug, told apart in four probes.
- [finding-and-fixing-radial-by-n1-pockets](methods/finding-and-fixing-radial-by-n1-pockets.md): Find pockets that one outage leaves on a long, weak survivor, or islands outright, with a linear whole-case screen and a bridge screen.
- [new-device-contingency-aux](methods/new-device-contingency-aux.md): Turn a list of devices into a contingency set plus an area-restricted violation filter, shipped as one `.aux` that loads without saving the case.
- [powerworld-limitset-setdata](methods/powerworld-limitset-setdata.md): Change PowerWorld's limit-monitoring thresholds.
- [ranking-new-devices-by-severity](methods/ranking-new-devices-by-severity.md): Solve a new-device contingency set and answer which new device is worst.
- [reading-violationctg](methods/reading-violationctg.md): Get which contingency caused which violation, keyed by `CTGLabel`, by reading `ViolationCTG` after `CTGSolveAll()`.
- [reducing-a-contingency-set](methods/reducing-a-contingency-set.md): `CTGSkip` and `Delete` do different jobs and get confused for each other.
- [remediating-n1-contingency-violations](methods/remediating-n1-contingency-violations.md): The loop that drives post-contingency violations to zero or to an explained residue: rank elements, not contingencies, spend the cheapest action, re-sweep.
- [violation-network-map](methods/violation-network-map.md): Put the violations on an interactive map: the voltage page (problem list, one-lines, reactive balance, measured fixes with Before/After) and the radial-ties page (bridges whose one outage islands load, a suggested tie per tree).
- [contingency-and-aux](demos/contingency-and-aux.md): Run N-1 from nothing, then write a filter and contingency `.aux` from the result and load it back.
- [violation-remediation](demos/violation-remediation.md): The full study: find 12 N-1 violations, work out why they happen, test five reinforcements, and rank them by measured effect.

### TimeStep & weather

- [grid-workshop-auto-pfw](concepts/grid-workshop-auto-pfw.md): The Grid-Workshop `Auto_PFW` scripts attach PFW weather models to wind and solar units so TimeStep produces MW.
- [pww-data](concepts/pww-data.md): The PWW binary weather format: gridded variables packed as uint8 per timestep and grid point, with 255 as the NaN sentinel.
- [timestep-simulation](concepts/timestep-simulation.md): What a timestep simulation is here: hourly renewable output computed quasi-statically from weather data.
- [timestep-workflow](concepts/timestep-workflow.md): The whole chain from a `.pww` file to per-generator hourly CSVs, in the order PowerWorld requires it.
- [how-to-analyze-results](methods/how-to-analyze-results.md): Read the solar and wind CSVs a timestep run produces: the two-file naming, the 8-row metadata header, and the UTC timestamp conversion.
- [teamoverbyeweather-client](methods/teamoverbyeweather-client.md): Download a weather dataset, crop it to a region and a time window, and get `.pww` files ready for PowerWorld.
- [timestep-simulation-setup](methods/timestep-simulation-setup.md): Drive TimeStep to turn `.pww` files into hourly generation CSVs, including the per-generator prerequisites a case must satisfy first.
- [visualize-renewable-output](methods/visualize-renewable-output.md): Plot the timestep CSVs: fleet totals over time, per-ISO and per-state breakdowns, capacity-factor curves, and peak and trough hours.
- [timestep-and-pfw](demos/timestep-and-pfw.md): Turn a weather file into hourly wind and solar output, starting with the check that decides whether the case can do it at all: do its renewable units carry PFW model strings?
- [time-step-simulation-backend](references/time-step-simulation-backend.md): The timestep worker's PowerWorld call sequence, its generator field list, and the CSV post-processing that skips the 8 header rows.

### Design & planning

- [case-to-case-device-transplant](concepts/case-to-case-device-transplant.md): Copy a set of devices from one case into another without rebuilding the chain that produced them, by carving a filtered AUX out of the source case.
- [sizing-a-device-whose-impedance-determines-its-own-flow](concepts/sizing-a-device-whose-impedance-determines-its-own-flow.md): Sizing a transformer against its own converged flow under-sizes it, because a small unit is a high impedance and flow routes around it.
- [unloaded-ehv-stub-overvoltage](concepts/unloaded-ehv-stub-overvoltage.md): A lightly loaded EHV dead end rises at its open end on its own line charging and islands on one outage.
- [adding-devices-esapp](methods/adding-devices-esapp.md): Create buses, branches and loads in an open case, then solve a DC OPF and screen N-1.
- [remediating-base-case-violations](methods/remediating-base-case-violations.md): The cheapest-first ladder for intact-case voltage and thermal violations, priced in devices added: taps and generator setpoints first, one device at the worst bus, a rating increase before a parallel circuit.
- [reviewing-a-design](methods/reviewing-a-design.md): A reviewer's checklist for a transmission design submitted as a modified case: diff it against the base, then check served load with each new device out, a single transformer behind redundant lines, stacked corridors, lines across two kV levels, per-mile X entered as the total, and X below R.
- [adding-a-device](demos/adding-a-device.md): Three attempts that reported success and created nothing, then the fix.
- [comparing-planning-cases](demos/comparing-planning-cases.md): Diff a 2016 and a 2024 case to find what the plan builds — 691 new branches, 199 new generators — then solve a contingency set for only the new devices.

### Case data & audit

- [case-impedance-completeness](concepts/case-impedance-completeness.md): A case can solve DC power flow for years while carrying no resistance and no line charging at all.
- [per-unit-basis-discipline](concepts/per-unit-basis-discipline.md): A per-unit value is meaningless without the base it was normalized against, and it looks like a plain scalar, so it gets copied between sources and summed.
- [powerworld-inertia-and-cost-data](concepts/powerworld-inertia-and-cost-data.md): Four case-data facts to know before touching generator inertia or cost, starting with `Gen.TSH` being H on a 100 MVA system base rather than the unit's own.
- [case-data-lint](methods/case-data-lint.md): Find the data defects a case solves straight through: discrete shunts set off their steps, units below their minimum, placeholder or inverted limits, missing emergency ratings, negative reactance, unnamed buses, stray islands and slacks, odd nominal kV.
- [converting-lines-to-transformers](methods/converting-lines-to-transformers.md): Reclassify branches as transformers when a case models every branch as a line.
- [ltc-regulation-checks](methods/ltc-regulation-checks.md): Check which bus each LTC and switched shunt actually holds and how it targets its band: a regulator pointed at nothing, `XFRegTargetType = Middle`, and an LTC holding its LV side while the HV side floats.
- [removing-empty-buses](methods/removing-empty-buses.md): Find and delete dead-end voltage levels that carry nothing, without moving the power flow, when they inflate islanding and N-1 counts.
- [zone-load-multiplier-trap](methods/zone-load-multiplier-trap.md): A zone or area load multiplier scales a new load's `LoadSMW` without warning, so 600 MW written draws 783 MW.

### Saving & scripting

- [aux-only-powerworld](concepts/aux-only-powerworld.md): A `.aux` file is a complete program — open a case, edit it, solve it, export CSVs, write the log and exit, with no Python and no SimAuto call at all.
- [esapp-environment](concepts/esapp-environment.md): What `esapp` is, what it needs to run, and how the `PowerWorld` entry point, the bracket interface and the `SAW` wrapper fit together.
- [esapp-script-command-wrappers](concepts/esapp-script-command-wrappers.md): Why you call `pw.esa.TimeStepDoRun()` rather than `RunScriptCommand("TimeStepDoRun;")`, and the roughly 41 actions where no wrapper exists.
- [esapp](concepts/esapp.md): The full API map for `esapp`: top-level imports, architecture, and what the package can actually do.
- [glossary](concepts/glossary.md): Every acronym and piece of jargon HiveMind uses, defined once.
- [powerworld-script-transfer](concepts/powerworld-script-transfer.md): Simulator 25 beta watches a directory and executes any `.aux` dropped in it, writing the log back to a text file — a channel into PowerWorld that needs no COM, no SimAuto and no SimAuto licence.
- [powerworld-simauto](concepts/powerworld-simauto.md): The Windows COM server every PowerWorld Python script ultimately talks to, its SAW mixin architecture, and the verified raw COM calls.
- [version-requirements](concepts/version-requirements.md): Which Simulator version you need and what HiveMind was verified against: build 24.2026.7.22, with 13 of 14 feature areas confirmed working.
- [aux-file-mode](methods/aux-file-mode.md): PowerWorld and LLM interaction through files: the agent writes `.aux`, you drop it into a watched folder, results come back as CSVs.
- [esapp-overview](methods/esapp-overview.md): The starting page: open a case, read and write data, solve power flow, and use `snapshot()` to experiment without damaging anything.
- [handling-errors](methods/handling-errors.md): What to do when something fails, sorted into fix it yourself, fix it and mention it, and stop and ask.
- [preflight-powerworld](methods/preflight-powerworld.md): Five checks in five seconds: can this machine drive PowerWorld from Python at all?
- [save-powerworld-case](methods/save-powerworld-case.md): Write an open case back to disk; the COM `SaveCase` returns success and writes no file, so use the script form and check the file exists.
- [aux-file-cookbook](demos/aux-file-cookbook.md): Four recipes for working through `.aux` files rather than Python: turn the channel on, prove it, inventory a case, take a bus out and measure it.
- [start-here](demos/start-here.md): The one-line prompts to open with, and worked runs on the public synthetic Synth40 case (37 buses) with every failure left in on purpose.
- [aux-script-commands](references/aux-script-commands.md): Which SCRIPT command does a job, organized by task.
- [esapp-package-backend](references/esapp-package-backend.md): esapp internals: bracket-interface mechanics, SAW mixin composition, the component-generation pipeline, the schema model, and the exception hierarchy.
- [esapp-schema-reference](references/esapp-schema-reference.md): The exact key fields and command names for writing esapp code.
- [powerworld-option-objects-v25](references/powerworld-option-objects-v25.md): Generated: every field of all 32 `*_Options` objects from the Simulator 25 field export, with writability and PowerWorld's descriptions.
- [powerworld-study-commands](references/powerworld-study-commands.md): Every study SCRIPT command with its parameters and defaults, how options are written in aux, and 29 silent behaviours.
- [powerworld-study-options](references/powerworld-study-options.md): **Start here to change how a study runs.** Per study (power flow, DC, N-1, OPF, SCOPF, sensitivities, ATC, PV/QV, scaling, islands, time step, weather): the option object and command that control it, key fields tagged verified / documented / schema-only, and the silent behaviours.

### Agents

- [case-audit](skills/case-audit/SKILL.md): The HiveMind skill that checks a case read-only and says whether it is READY for a base, N-1 monitoring, TimeStep or OPF study, with a case summary and a data lint.
- [knowledge-base-page](skills/knowledge-base-page/SKILL.md): The HiveMind skill that writes or edits a page in this knowledge base in the house schema, then checks the pages still hang together.
- [powerworld](skills/powerworld/SKILL.md): The main HiveMind skill: fires on any PowerWorld, esapp or SimAuto task and sends you to the page that covers it before you write code.
- [schema-lookup](skills/schema-lookup/SKILL.md): Says which object, field or SCRIPT command to use, from the Simulator 25 field export, and quotes what HiveMind's study pages say about it.
- [violation-map](skills/violation-map/SKILL.md): The HiveMind skill that builds an interactive map of out-of-band voltages or of the radial trees one outage can island, with candidate fixes measured.
- [case-auditor](agents/case-auditor.md): The HiveMind subagent that runs the case-audit skill and triages every finding.
- [schema-librarian](agents/schema-librarian.md): The HiveMind subagent that answers field and command questions through schema-lookup and never opens a case.


---

# ==== demos/adding-a-device.md ====

---
type: method
domain: tooling
topic: design
aliases: [demo-adding-device, add-line-demo, createdata-demo, silent-no-op-demo]
tags: [demo, esapp, createdata, branch, n-1, worked-example]
---

# Demo: Adding a line — and the silent failure that hides it

## Abstract

A complete worked run on the public synthetic Synth40 case (37 buses). **Everything below actually happened**,
including three failed attempts that raised no error at all. This is the single most
important demo in the kit: `CreateData` accepts a malformed call, reports success, and
creates nothing. If you read only one demo, read this one.

## Connections

- **Up:** [Home](../index.md) · [index](../index.md)
- **Across:** [adding-devices-esapp](../methods/adding-devices-esapp.md) · [handling-errors](../methods/handling-errors.md) · [esapp-environment](../concepts/esapp-environment.md)

## Content

### The user's prompt

> *"Add a line between bus 27 and bus 31 and tell me if it helps with N-1."*

That is all a user should have to say.

### Step 1 — establish the baseline

```python
from esapp import PowerWorld
from esapp.components import Branch, Bus, ViolationCTG

CASE = r"C:\path\to\Synth40.pwb"
pw = PowerWorld(CASE)
pw.pflow()

n0 = len(pw[Branch])
print("branches before:", n0)
```

```
branches before: 89
```

Baseline N-1, so there is something to compare against:

```python
pw.esa.RunScriptCommand("CTGClearAllResults")
pw.esa.RunScriptCommand("CTGAutoInsert")
pw.esa.RunScriptCommand("CTGSolveAll")
print("base violations:", len(pw[ViolationCTG, ["CTGLabel", "LimViolPct"]]))
```

```
base violations: 12
```

### Step 2 — three attempts that all "succeeded" and did nothing

These are the natural things to try. Each ran without raising:

```python
# attempt A
pw.esa.RunScriptCommand(
    'CreateData(BRANCH,[BusNum,BusNum:1,LineCircuit,LineR,LineX,LineC,LineLimMVA,LineStatus],'
    '[27,31,"9",0.01,0.05,0.0,100.0,"Closed"])')

# attempt B - fewer fields
pw.esa.RunScriptCommand(
    'CreateData(BRANCH,[BusNum,BusNum:1,LineCircuit,LineR,LineX],[27,31,"8",0.01,0.05])')

# attempt C - same thing, but inside EDIT mode
pw.edit_mode()
pw.esa.RunScriptCommand(
    'CreateData(BRANCH,[BusNum,BusNum:1,LineCircuit,LineR,LineX],[27,31,"7",0.01,0.05])')
pw.run_mode()
```

The observed result of all three:

```
  A: quoted circuit, Closed: no exception
     -> branches now 89
  B: no status field: no exception
     -> branches now 89
  C: in EDIT mode: no exception
     -> branches now 89
```

**No exception. No warning. No device.** The buses both exist, no branch 27–31 was
already there, and the call reported success three different ways.

An agent that trusts the absence of an error will now happily run N-1, get the same 12
violations, and report "adding this line does not help" — a conclusion drawn from a line
that was never added. That is the failure mode this whole knowledge base exists to
prevent.

### Step 3 — stop guessing, read the page

The fix is in [adding-devices-esapp](../methods/adding-devices-esapp.md), and it is not something you would arrive at by
trying variations:

1. Use the **`pw.esa.CreateData(...)` method**, not a `RunScriptCommand` string.
2. Supply **every** primary, secondary, and required field. For a `Branch` that means
   `BusName_NomVolt` for *both* ends, not just the bus numbers.
3. Supply **all three** MVA limits — `LineAMVA`, `LineAMVA:1`, `LineAMVA:2`. Giving only
   the A limit silently skips the branch.

```python
# build the name/nominal-voltage map first; both ends must resolve
nv = {int(r["BusNum"]): r["BusName_NomVolt"]
      for _, r in pw[Bus, ["BusName_NomVolt"]].iterrows()}

frm, to, mva = 27, 31, 100.0

pw.edit_mode()
pw.esa.CreateData(
    "Branch",
    ["BusNum", "BusName_NomVolt", "BusNum:1", "BusName_NomVolt:1", "LineCircuit",
     "LineR", "LineX", "LineAMVA", "LineAMVA:1", "LineAMVA:2", "LineStatus"],
    [frm, nv[frm], to, nv[to], "N1", 0.01, 0.05, mva, mva, mva, "Closed"])
pw.run_mode()

n1 = len(pw[Branch])
print(f"branches after: {n1}  (created {n1 - n0})")
assert n1 - n0 == 1, "CreateData silently skipped the device"
```

```
branches before: 89
branches after : 90   (created 1)
ASSERTION PASSED - device really created
```

### Step 4 — always assert the count

```python
expected = 1
assert n1 - n0 == expected, "CreateData silently skipped the device"
```

**Never skip this line.** It is the only thing standing between a silent no-op and a
confident wrong answer. Count before, count after, assert the difference. Do it for
every `CreateData` call, every time.

### Step 5 — answer the actual question

```python
pw.pflow()
pw.esa.RunScriptCommand("CTGClearAllResults")
pw.esa.RunScriptCommand("CTGSolveAll")
print("violations with the new line:", len(pw[ViolationCTG, ["CTGLabel", "LimViolPct"]]))
```

```
N-1 violations WITH the new line: 10  (base case was 12)
```

### What to report back

> Added a 69 kV line from bus 27 to bus 31 (circuit N1, R=0.01, X=0.05, 100 MVA on all
> three limits) and verified the branch count went 89 → 90.
>
> N-1 violations dropped from **12 to 10**. The line helps.
>
> The case was **not saved** — this ran in memory. Say the word and I will write it out.
>
> Pages used: `methods/adding-devices-esapp.md`, `methods/reading-violationctg.md`.

Note the last two points. Say plainly that nothing was written to disk, and cite the
pages so a wrong answer is traceable.

### The lesson

The correct call is not guessable. Three reasonable attempts failed identically and
silently.


---

# ==== demos/aux-file-cookbook.md ====

---
type: reference
domain: tooling
topic: scripting
aliases: [aux-cookbook, two-window-workflow, script-transfer-walkthrough, first-drop,
  getting-started-aux, external-script-control-setup]
tags: [demo, aux, script-transfer, walkthrough, getting-started, two-window]
---

# Cookbook: Claude in one window, Simulator in the other

## Abstract

A start-to-finish walkthrough of the file-based workflow, written for someone sitting in
front of two windows. Four recipes, in order: turn the channel on, prove it is alive with a
four-line script (skip that one once you trust it), let the agent scan the case for its
devices, then change something and measure it. Every number here came from a real run on a
small sample case, failures included.

## Connections

- **Up:** [Home](../index.md)
- **The reference:** [aux-file-mode](../methods/aux-file-mode.md), the rules and the full
  template this page walks you through
- **The channel:** [powerworld-script-transfer](../concepts/powerworld-script-transfer.md)
- **The language:** [aux-only-powerworld](../concepts/aux-only-powerworld.md)
- **Other demos:** [start-here](start-here.md)

## Content

### How this works

Two windows, side by side: Simulator with your case open, and Claude. They never talk to
each other directly. They pass files through one folder you nominate.

Claude writes a script. You copy it into the folder. Simulator notices it, runs it, deletes
it, and writes back a log plus whatever CSVs the script asked for. Claude reads those. That
is the whole loop.

This page assumes you are the one moving the file, which is the case when Claude is somewhere
it cannot reach that folder. If Claude is running on the same machine and can write there, it
copies its own scripts in and reads its own results, and your job shrinks to the setup in
recipe 1. Simulator behaves the same either way: it polls the folder and picks up whatever it
finds.

You choose the folder. Any empty one will do, on any drive you can write to — and if
Simulator already has a transfer folder configured from an earlier session, use that one
rather than making a second. Decide now and tell Claude the full path; it should ask rather
than assume, and it has no way to see your filesystem layout.

Everything below writes `<your transfer folder>` where that path goes.

---

### Recipe 1 — Turn the channel on

Do this in Simulator. Claude cannot do any of it, and will ask you to.

**1. Open PowerWorld Simulator.**

**2. Open your case.** Any `.pwb` will do. The numbers further down came from a small 7-bus
sample, so yours will differ. Follow the shape of each step rather than the values.

**3. Switch to Run Mode, then open the Tools tab.** The source deck specifies Run Mode here.
Do not skip it and assume a script can switch modes for you later.

![The Tools tab in the ribbon](../assets/aux-step-tools.png)

**4. Click Script** to open the Script Command Execution Dialog.

![The Script button under the Tools tab](../assets/aux-step-script.png)

**5. Set ScriptTransferFileDirectory.** Click **Browse...** and pick your folder. The
screenshot below shows one machine's path; yours will differ, and that box is the
authoritative answer to "which folder is Simulator actually watching".

![The External Script Control panel with Browse highlighted](../assets/aux-step-browse.png)

Everything you need is on that one panel. Two things on it before you move on:

- The heading says **"Only Active when Dialog is Open; Fields Saved in Registry"**. That is
  the whole story on persistence: the folder and the tick survive a restart, the open dialog
  does not.
- **"Always Delete an Invalid Input Aux File"** makes Simulator throw away a script it cannot
  parse instead of leaving it in the folder. Leave it ticked. It does not cover everything
  (see [When it goes wrong](#when-it-goes-wrong)), but it removes the most common way a run
  gets stuck repeating.

**6. Tick Enable External Script Control.**

![The Enable External Script Control checkbox](../assets/aux-step-enable.png)

**7. Leave the dialog open.** Closing it stops Simulator watching the folder, and the settings
keep reading as enabled either way, so everything still looks configured while nothing
happens.

**8. Click Show Log** and keep that window where you can see it. Every script writes its
progress there as it runs.

![The Show Log button](../assets/aux-step-showlog.png)

Watch that log. The output file appears only once a run finishes, so while something is wrong
the folder tells you nothing. The log separates two failures that otherwise look identical to
waiting:

- A looping run repeats the same block of lines every poll interval.
- A failed run prints its error in full, including the cases where no output file is ever
  written.

Then tell Claude, in these words or your own:

> *"Aux-file mode. My transfer folder is `<your transfer folder>` and I have my case loaded."*

Steps 5 and 6 are once per machine; the registry keeps them across restarts. Steps 1, 2, 3,
7 and 8 are every session.

---

### Recipe 2 — Prove it is alive before you trust it

**Skip this if you have used the channel before and know it works.** It is here for your
first run on a machine, where a broken script and a channel that was never running look
exactly the same from the folder: nothing happens either way.

Do not debug a real script against an unproven channel. Ask for the smallest possible one:

> *"Give me a four-line aux that just writes a marker to the log, so I can check the channel
> works."*

You get something like this. Save it anywhere except the transfer folder:

```
SCRIPT
{
  LogAdd("HELLO -- the channel works");
  LogAddDateTime;
}
```

Now copy it into your transfer folder and rename it to exactly `SimulatorScriptInput.aux`.

> Copy it in finished. Do not save into the folder from an editor. Simulator cannot tell a
> finished file from one you are still writing, and a half-written script is still valid up
> to the cut. It will run the fragment.

Within a second, two things happen:

| | |
|---|---|
| `SimulatorScriptInput.aux` disappears | Simulator consumed it. The deletion is the acknowledgement |
| `SimulatorScriptOutput.Txt` appears | The log from that run |

Open it. The last line is what you are looking for:

```
Automatic loading of file ...\SimulatorScriptInput.Aux started at 2026-09-21T14:43:01.314Z
Starting load of auxiliary file: ...\SimulatorScriptInput.Aux
HELLO -- the channel works
September 21, 2026 09:43:01.342
Finished load of auxiliary file: ...\SimulatorScriptInput.Aux
Automatic loading of file finished successfully in 0.083 seconds
```

`finished successfully in N seconds` is the completion signal. A small case runs in
0.08–0.5 s; a large one takes longer and prints the same line. If you see it, the channel
works, and every later problem is in your script rather than your setup.

If the file does not disappear, the channel is not running. In order of likelihood: the
Script dialog got closed, the checkbox is not ticked, or the folder in the dialog is not the
folder you copied into. Delete `SimulatorScriptInput.aux` before you retry, or it will run
the moment you fix the setting.

**Read the folder back to each other.** Nothing on the file side can tell you whether
Simulator is watching the folder you are writing to: there is no heartbeat file and no echo
of the setting. So when a drop goes unanswered, the first move is for whoever is at the GUI
to read the **ScriptTransferFileDirectory** box out loud, character for character, and
compare it to the path the script is being copied into. A trailing space, a different drive
letter or a near-identical folder name all produce exactly the silence you are looking at,
and the file side cannot distinguish any of them from a closed dialog.

---

### Recipe 3 — Let it scan the case first

Once you confirm the setup, the agent should raise this on its own, **and then wait for you
to answer:**

> *"Channel is live. I cannot see your case from here. Do you want me to scan it first and
> list what devices are in it? It is read-only, it writes CSVs and changes nothing."*

It should not drop anything until you reply. Your Simulator is live and your case is loaded,
so the first file that lands runs against your session — that decision is yours, even for a
read-only scan. If an agent scans without asking, it is not following this page.

It should also not raise this **until you have said the setup is done**. Recipe 1's steps and
this proposal belong in two separate messages: activation first, ending there, and the scan
offered only after you confirm the dialog is up. An agent that hands you the setup steps and a
script to approve in the same breath is asking you to consent to a drop on a channel that does
not exist yet.

Say yes. Until it runs, the agent knows nothing about your case: not the bus numbers, not
whether there are transformers, not whether a contingency set already exists. One drop
replaces all of that guessing.

The script it hands you writes the case summary plus one CSV per device class: buses,
branches, substations, generators, loads, shunts, contingencies, areas, zones. The pattern
repeats:

```
//--- STAGE A: where the CSVs go -------------------------------------------
SCRIPT
{
  // <<< EDIT: your transfer folder. YES = create the subfolder if absent.
  SetCurrentDirectory("<your transfer folder>\scan", YES);
  CaseSummaryGet("", "SCAN_00_case_identity.txt", 3);
}

//--- STAGE B: the network -------------------------------------------------
SCRIPT
{
  // KEY: BusNum
  SaveData("SCAN_bus.csv", CSV, Bus,
           [BusNum,BusName_NomVolt,BusNomVolt,SubNum,SubName,AreaNum,ZoneNum,
            BusStatus,BusSlack,BusPUVolt,BusAngle,BusGenMW,BusLoadMW],
           [], "", [], NO, NO);

  // KEY: BusNum, BusNum:1, LineCircuit
  // BranchDeviceType is what separates a Line from a Transformer.
  SaveData("SCAN_branch.csv", CSV, Branch,
           [BusNum,BusNum:1,LineCircuit,BranchDeviceType,LineStatus,
            LineR,LineX,LineAMVA,LineMW,LinePercent],
           [], "", [], NO, NO);
}

//--- STAGE C: the injections ----------------------------------------------
SCRIPT
{
  // KEY: BusNum, GenID
  // GenMVRMax/Min is capability, not dispatch. A unit idling at 0 MVAr with
  // 200 MVAr of range is reactive support; GenMVR alone would call it nothing.
  SaveData("SCAN_gen.csv", CSV, Gen,
           [BusNum,GenID,GenStatus,GenMW,GenMVR,GenMVRMax,GenMVRMin],
           [], "", [], NO, NO);

  LogAdd("SCAN COMPLETE");
}
```

The remaining classes follow the same shape. Field names below were read out of
PowerWorld's own object-field export, which is the only authority; do not invent names or
take them from the *Auxiliary File Format* manual, which has no per-object field catalog.

```
  // KEY: BusNum, LoadID
  SaveData("SCAN_load.csv", CSV, Load,
           [BusNum,LoadID,BusName_NomVolt,LoadStatus,LoadMW,LoadMVR,LoadSMW,LoadSMVR,
            AreaNum,ZoneNum],
           [], "", [], NO, NO);

  // KEY: BusNum, ShuntID
  SaveData("SCAN_shunt.csv", CSV, Shunt,
           [BusNum,ShuntID,BusName_NomVolt,SSStatus,SSNMVR,SSCMode,AreaNum,ZoneNum],
           [], "", [], NO, NO);

  // KEY: SubNum
  SaveData("SCAN_substation.csv", CSV, Substation,
           [SubNum,SubName,Latitude,Longitude,AreaNum,ZoneNum],
           [], "", [], NO, NO);

  // KEY: AreaNum   -- note the MW fields are BG-prefixed, NOT AreaLoadMW
  SaveData("SCAN_area.csv", CSV, Area,
           [AreaNum,AreaName,BGLoadMW,BGGenMW,BGLossMW,BusLoadNum],
           [], "", [], NO, NO);

  // KEY: ZoneNum   -- same BG prefix here
  SaveData("SCAN_zone.csv", CSV, Zone,
           [ZoneNum,ZoneName,BGLoadMW,BGGenMW,BGLossMW,BusLoadNum],
           [], "", [], NO, NO);

  // KEY: CTGLabel  -- empty file just means no contingency set is defined
  SaveData("SCAN_contingency.csv", CSV, Contingency,
           [CTGLabel,CTGSkip,CTGSolved,CTGViol,CTGProc],
           [], "", [], NO, NO);
```

The Area and Zone lines are worth a second look, because guessing here is exactly what the
warning trap catches. Their MW totals are **`BGLoadMW` / `BGGenMW` / `BGLossMW`**, on a
balancing-group prefix. The names you would reach for by analogy, `AreaLoadMW` and
`ZoneLoadMW`, do not exist. Asking for them produces a `Warning:`, not an error, and a CSV
holding the key column and nothing else while the run reports success.

Every table leads with its key fields. A bus row is keyed by `BusNum`, a generator by
`BusNum` + `GenID`, a branch by `BusNum` + `BusNum:1` + `LineCircuit`. Drop the key and you
cannot join the CSV to anything, and if you write it back PowerWorld cannot tell which device
you meant: the change does nothing and still reports success.

Three things to know when you read the results:

- **A zero-byte CSV means the case has none of that class**, not that the scan failed. No
  header row is written for an empty type. An empty `SCAN_shunt.csv` is a real answer.
- **The summary header and the CSVs can disagree, on purpose.** `SCAN_00_case_identity.txt`
  describes the `.pwb` on disk; the CSVs describe what is loaded right now. If you changed
  something without saving, the CSVs are the truthful half.
- **Search the log for `Warning:`.** A scan asks for many field names at once, and a wrong
  one is only a warning:

  ```
  Warning: unknown fields will not be written to the file
  Warning: Variable name 'AREALOADMW' is not defined for Area objects.
  ```

  That run wrote a 75-byte `SCAN_area.csv` containing the key column and nothing else, and
  reported success. Nothing else tells you the numbers you asked for are missing.

With those CSVs the agent answers follow-ups without another drop: what the voltage range is,
how many transformers there are, which branches are most loaded, whether a contingency set
already exists.

### Recipe 4 — Change something and measure it

> *"Take bus 4 out of service and tell me what it does to the system."*

What comes back is one script that baselines the case, opens the three branches touching bus
4, re-solves, writes everything to CSV, then closes those branches again so your case is
where you left it. Copy in, rename, watch it go. It takes about 0.4 s.

Bus 4 was carrying 93.71 MW of generation and 80 MW of load. Diffing the before and after
CSVs:

| | before | after |
|---|---|---|
| bus 4 status | `Connected` | `Disconnected` |
| bus 4 voltage | 1.000000 pu | 0.000000 |
| bus 3 voltage | 0.992669 pu | 0.961330 |
| slack output | 200.63 MW | 215.83 MW |
| worst branch loading | 68.7 % | 91.9 % |

Only bus 3 moves, because it was the one leaning on bus 4's local generation. Line 1–3 goes
from comfortable to nearly loaded. All of that came out of the CSVs; the log never contained
it.

**Why the script opens branches instead of the bus.** You cannot switch a bus off by setting
its status. That field reports whether the bus is energised; it does not control it, and
writing to it does nothing while still reporting success. The script opens the branches, lets
the status follow, then reads it back to prove it worked.

---

### When it goes wrong

Three failure shapes, all of which look similar from your side of the folder.

**The file sits there and nothing happens.** A setup problem: dialog closed, checkbox
unticked, or wrong folder. Delete the file, fix the setting, drop again.

How long to wait before calling it dead: **30 seconds on a small case, a couple of minutes on
a large one.** Successful round trips here run 0.08-0.5 s on a seven-bus case, so anything
past a few seconds is already abnormal; the extra margin is only for a case big enough that
the solve itself is slow. If the input file has not been touched in 30 seconds, stop waiting.
It is not slow, it is not running.

**The file sits there but files keep being written.** The script failed partway and Simulator
is re-running it every poll interval, forever. Output timestamps advance while the input file
stays put. Delete `SimulatorScriptInput.aux` yourself.

`Always Delete an Invalid Input Aux File` in the setup panel is aimed at exactly this, and
you should have it ticked. It is not a complete guard, though: a run was observed looping on
2026-09-21 with a script that parsed fine and then crashed Simulator partway through, which
is not the same thing as an invalid file. Keep a timeout on anything that drops files
automatically.

**Everything completed, but a column is missing from a CSV.** A bad field name is a
`Warning:`, not an error. The column is dropped and the run still reports success. Search the
log for `Warning:` after every run:

```
Warning: unknown fields will not be written to the file
Warning: Variable name 'AREALOADMW' is not defined for Area objects.
```

That run produced a 75-byte CSV with the key column and nothing else, and reported success.

### What this mode costs you

- **It is not headless.** A dialog has to stay open, so nothing batches or runs in parallel.
- **Something has to move the file.** Whoever can write to the watched folder triggers the
  run. If Claude is running on the same machine and can write there, it drops its own scripts
  and reads its own results, and you only supply the GUI setup. If it cannot reach the folder,
  which is the hand-off case this mode exists for, every run waits on you.
- **Claude never makes Simulator do anything.** It writes a file. Simulator decides, on its
  own poll interval, to pick it up. That is the whole extent of the control it has, and it is
  why a dropped script cannot leave your case somewhere you did not ask for.

In exchange, every script is reviewable before it touches your case, every artifact is a file
you can read and keep, and you end up with a script you own rather than a session that
happened once.


---

# ==== demos/comparing-planning-cases.md ====

---
type: method
domain: tooling
topic: design
aliases: [comparing-planning-cases, case-diff, case-comparison, planning-delta, what-changed, new-devices]
tags: [demo, planning, case-diff, contingency, aux, esapp, worked-example]
---

# Demo: Comparing two planning cases, and testing what the plan builds

## Abstract

Two vintages of the same system — a 2016 summer peak and a 2024 summer peak — diffed to
find what the plan actually builds, then a contingency set generated for **only the new
devices** and solved. Real numbers throughout: 691 new branches, 199 new generators, and
a scoping trap that would have made the headline answer **87% wrong**.

## Connections

- **Up:** [Home](../index.md)
- **Across:** [new-device-contingency-aux](../methods/new-device-contingency-aux.md) · [ranking-new-devices-by-severity](../methods/ranking-new-devices-by-severity.md) · [contingency-and-aux](contingency-and-aux.md) · [reading-violationctg](../methods/reading-violationctg.md) · [adding-devices-esapp](../methods/adding-devices-esapp.md)

## Content

### The user's prompt

> *"Compare my 2016 and 2024 cases, work out what the plan builds, and tell me whether
> the new devices cause problems."*

### Step 1 — the two cases

```python
import os
from esapp import PowerWorld
from esapp.components import Bus, Branch, Gen, Contingency, ViolationCTG

a = PowerWorld(r"C:\cases\Synth2k_case1.pwb")
b = PowerWorld(r"C:\cases\Synth2k_case.PWB")
for name, s in (("2016", a.summary()), ("2024", b.summary())):
    print(f"{name}: {s['n_bus']} buses / {s['n_branch']} branches / "
          f"{s['n_gen']} gens / load {s['total_load_mw']:.0f} MW")
```

```
2016 summerpeak: 2000 buses / 3220 branches / 544 gens / load 67109 MW
2024 summerpeak: 2000 buses / 3911 branches / 743 gens / load 87578 MW
```

Load grows 67.1 GW → 87.6 GW, **+30.5%** over eight years. That framing matters: the
build is a response to that growth, and it is the first thing to report.

### Step 2 — diff, but guard against false construction

**A naive diff is wrong in the direction that looks right.** A renumbered bus, a
relabelled circuit, or a swapped from/to each produce a RETIRED row *and* a matching NEW
row. An unguarded comparison reports construction that never happened, and the output
looks entirely plausible.

So run the naive diff and the guarded one, and compare them:

```python
# --- buses: naive by number, then paired by (name, kV) ---
ba, bb = a[Bus, ["BusName", "BusNomVolt"]], b[Bus, ["BusName", "BusNomVolt"]]
na, nb = set(ba["BusNum"].astype(int)), set(bb["BusNum"].astype(int))

key = lambda d: set(zip(d["BusName"].astype(str).str.strip(), d["BusNomVolt"].round(2)))
ka, kb = key(ba), key(bb)

renumbered = (len(na - nb) + len(nb - na)) - (len(ka - kb) + len(kb - ka))
```

```
BUSES  naive by BusNum  : retired-looking 0, new-looking 0
       paired by (name,kV): only-2016 0, only-2024 0
       => 0 bus rows differ by NUMBERING only
```

Same for branches, normalising the endpoint order:

```python
bf = lambda pw: set(zip(pw[Branch]["BusNum"].astype(int),
                        pw[Branch]["BusNum:1"].astype(int),
                        pw[Branch]["LineCircuit"].astype(str).str.strip()))
norm = lambda s: {(min(x, y), max(x, y), c) for x, y, c in s}
```

```
BRANCHES naive             : retired-looking 0, new-looking 691
         from/to normalised: retired 0, NEW 691
         => 0 were FROM/TO SWAPS, not construction

GENERATORS: retired 0, NEW 199
```

**This pair is clean** — no renumbering, no swaps, nothing retired. Pure expansion: 691
branches and 199 generators added.

That is a finding, not a formality. Run the guarded diff *anyway*, every time. When the
two counts agree you have earned the right to trust the number; when they disagree, the
naive answer was fiction and you would never have known.

Devices present in both but with changed parameters are a third category — **UPGRADED**
— found by comparing ratings and impedances on the common keys, not by set difference.

**When the two counts disagree, pair a removal with an addition on a second identity.** A key is a
label, and labels get rewritten for reasons that have nothing to do with the device. Find an
attribute that names the *thing* rather than the *record* and that the relabelling does not touch:
for a bus, `(BusName, BusNomVolt)`, because a renumbered substation keeps its name and its voltage.
Pair a retired-looking record with a new-looking one only when the rest of its identity matches
(the `GenID`, the untouched far endpoint) **and** the moved key's second identity is unchanged.
Three rules keep the pairing from hiding real findings:

1. **Decline ambiguity; do not resolve it.** Several buses in one substation often share a name at
   one voltage. If more than one candidate fits, make no pair. A guess that lands wrong turns a
   real retirement into housekeeping, silently.
2. **One addition can excuse only one removal.** Otherwise two devices that genuinely went away
   both point at one new record and both vanish from the count.
3. **Mark both halves, or neither.** Excusing the retirement while leaving its partner in the added
   list is worse than doing nothing: the totals now disagree with each other, and the clean-looking
   one is the wrong one.

**Name what stayed behind.** Reserve "removed" for the strongest claim: the record is gone **and**
so is the thing it named (neither number nor name survives). Everything weaker gets a verdict that
says what is left: *bus remains, device gone*, *renumbered*, *renumbered (unpaired)*. A confirmed
relabelling belongs in its own category, not under "removed" or "added", or the reader has to
subtract in their head.

**The two errors do not cost the same.** Calling a relabelling a retirement inflates the project
list, which is **visible** on inspection. Calling a retirement a relabelling hides a removed device,
which **silently never appears**. So when the evidence is suggestive but unconfirmed, let it count
as gone and say why in the label.

**Generators need their own two comparisons.** In a 2026-10-20 validation run, three agents
reported "no generator settings changed" while voltage control (AVR) had been switched off on
two generators. Compare status, AVR and AGC per generator on its key pair, then in-service MW
and capacity by area, zone and fuel type. A design that quietly shifts where power comes from
shows up in the second table.

```python
import pandas as pd

def gens(pw, fields):
    g = pw[Gen, ["BusNum", "GenID"] + fields]
    g["GenID"] = g["GenID"].astype(str).str.strip()
    return g.set_index(["BusNum", "GenID"])

ctl = ["GenStatus", "GenAVRAble", "GenAGCAble"]
ga, gb = gens(a, ctl), gens(b, ctl)
common = ga.index.intersection(gb.index)
flips = (ga.loc[common] != gb.loc[common]).any(axis=1)
print(pd.concat({"base": ga.loc[common][flips], "design": gb.loc[common][flips]}, axis=1))

mix = ["GenStatus", "GenMW", "GenMWMax", "AreaNum", "ZoneNum", "GenFuelType"]
def by(pw, col):
    g = gens(pw, mix)
    return g[g.GenStatus == "Closed"].groupby(col)[["GenMW", "GenMWMax"]].sum()
for col in ("AreaNum", "ZoneNum", "GenFuelType"):
    t = pd.concat({"base": by(a, col), "design": by(b, col)}, axis=1).fillna(0)
    d = t["design"] - t["base"]
    print(t[d["GenMWMax"].abs() > 1.0])                  # capacity added, removed or switched off
    print(d["GenMW"].sort_values(key=abs, ascending=False).head(5))  # where the new load's MW came from
```

Judge the shift on **capacity** (`GenMWMax` of in-service units), not on `GenMW`. A design that
adds load moves dispatched MW in every area, because the slack and AGC pick it up, so a
threshold on `GenMW` flags everything. Read the `GenMW` change as where the new load's power came
from. Measured 2026-10-21 on a 2,000-bus synthetic case and a design copy: the control flip found
exactly the two units with AVR switched off, while a 1 MW `GenMW` threshold flagged all 8 areas.
`GenAVRAble` and `GenAGCAble` read back padded (`"NO "`), so strip them before comparing to a
literal.

### Step 3 — a contingency set for only the new devices

```python
kv = {int(r["BusNum"]): float(r["BusNomVolt"]) for _, r in b[Bus, ["BusNomVolt"]].iterrows()}
new = sorted(bf(b) - bf(a))
hv = [t for t in new if max(kv.get(t[0], 0), kv.get(t[1], 0)) >= 345]
```

```
new branches: 691
of which >=345 kV: 31
```

Scope before you solve. 691 contingencies on a 2000-bus case is a long wait; the 31
highest-voltage additions answer the question that matters first.

```python
sel = hv[:25]
lines  = ["CONTINGENCY (Name, Skip)", "{"]
lines += [f'"NEW_{f}_{t}_{c}" "NO"' for f, t, c in sel] + ["}", ""]
lines += ["CONTINGENCYELEMENT (Contingency, Object, Action, Status)", "{"]
lines += [f'"NEW_{f}_{t}_{c}" "BRANCH {f} {t} {c}" "OPEN" "CHECK"' for f, t, c in sel] + ["}"]

aux = os.path.abspath(r"C:\out\tx_new_devices.aux")
open(aux, "w", encoding="utf-8").write("\n".join(lines))

b.esa.RunScriptCommand("CTGClearAllResults")
n0 = len(b[Contingency])
b.esa.RunScriptCommand(f'LoadAux("{aux}", YES)')
n1 = len(b[Contingency])
assert n1 - n0 == len(sel)
```

```
wrote aux: 2216 bytes, 25 contingencies
contingencies in case before LoadAux: 3875
after LoadAux: 3900  (added 25)
```

**Note that first number.** The 2024 case already carried **3,875 contingencies** of its
own. Which sets up the trap.

### Step 4 — the trap that makes the answer 87% wrong

```python
b.esa.RunScriptCommand("CTGSolveAll")
v = b[ViolationCTG, ["CTGLabel", "LimViolValue", "LimViolLimit"]]
print("total violation rows:", len(v))
```

```
total violation rows: 240
```

Report that and you have said the plan's new 345 kV devices cause 240 violations. Now
filter by the labels you actually created:

```python
labs = v["CTGLabel"].astype(str).str.strip()
mine = labs.str.startswith("NEW_")
print("from MY new-device contingencies :", int(mine.sum()))
print("from OTHER contingencies already in the case:", int((~mine).sum()))
```

```
from MY new-device contingencies : 32
from OTHER contingencies already in the case: 208
```

**`LoadAux` adds contingencies. It does not scope the solve.** `CTGSolveAll` solved all
3,900, and 208 of the 240 violations belong to contingencies that were already in the
case and have nothing to do with the plan. The honest number is **32**, not 240 — the
naive answer overstates by 87%.

Two ways to get this right, and you should do both:

1. **Filter results by your label prefix**, as above. Cheap, and it also documents intent.
2. **Restrict what solves.** Set `Skip` to `YES` on the pre-existing contingencies, or
   build a case that carries only your set. This is the autoinsert-then-restrict pattern
   in [new-device-contingency-aux](../methods/new-device-contingency-aux.md).

Filtering alone still *solves* 3,900 contingencies, so on a large case do the restriction
too — for the runtime, not just the arithmetic.

And remember PowerWorld **trims whitespace from `CTGLabel` on load**, so strip before
matching on a prefix. A label that fails to match looks exactly like a contingency with
no violations.

### Step 5 — rank the new devices

With the correct 32 rows, group by contingency and rank:

```python
v = v[mine].copy()
v["pct"] = v["LimViolValue"] / v["LimViolLimit"] * 100
agg = (v.groupby(labs[mine])
        .agg(rows=("pct", "size"), worst=("pct", "max"))
        .sort_values(["rows", "worst"], ascending=False))
```

Rank on **rows and worst severity together**. A device causing one 130% violation is a
different problem from one causing eight at 101%, and which is worse is a planning call.
Full scoring method, including why voltage must not rank on `LimViolPct`, is in
[ranking-new-devices-by-severity](../methods/ranking-new-devices-by-severity.md).

### What to report back

> **The plan.** Between 2016 and 2024 summer peak, load grows 67.1 → 87.6 GW (+30.5%).
> The build adds **691 branches and 199 generators**, retires nothing, and renumbers
> nothing — I checked, by pairing buses on (name, kV) and normalising branch endpoint
> order, so none of those additions are diff artifacts.
>
> **Testing.** I built a contingency set for the 25 highest-voltage new branches
> (31 are ≥345 kV) and solved.
>
> **Result: 32 violations attributable to the new devices.** The raw solve reported 240,
> but 208 belong to the 3,875 contingencies already in the case and are not part of this
> plan.
>
> Nothing was saved. The aux is on disk for reuse.
>
> Pages used: `methods/new-device-contingency-aux.md`,
> `methods/reading-violationctg.md`, `demos/contingency-and-aux.md`.

### The two lessons

**Guard the diff.** Numbering, labelling and endpoint order all manufacture fake
construction. Run both the naive and guarded comparisons and report when they disagree.

**Scope the solve, or scope the results.** Adding contingencies does not remove the ones
already there. Attribute every violation to the contingency that produced it before
attributing anything to the plan.


---

# ==== demos/contingency-and-aux.md ====

---
type: method
domain: tooling
topic: contingency
aliases: [demo-contingency, n-1-demo, aux-generation-demo, ctg-demo, filter-demo]
tags: [demo, contingency, n-1, aux, filter, esapp, worked-example]
---

# Demo: N-1 contingency analysis, and generating an aux file

## Abstract

Running N-1 from nothing on the public synthetic Synth40 case (37 buses), then **writing a filter and contingency
`.aux` automatically** from the analysis result and loading it back. All numbers are from
an actual run: 89 auto-inserted contingencies, 12 violations, then 5 targeted
contingencies generated and merged.

## Connections

- **Up:** [Home](../index.md) · [index](../index.md)
- **Across:** [reading-violationctg](../methods/reading-violationctg.md) · [new-device-contingency-aux](../methods/new-device-contingency-aux.md) · [aux-script-commands](../references/aux-script-commands.md) · [handling-errors](../methods/handling-errors.md)

## Content

### The user's prompts

> *"Run N-1 on everything and tell me what breaks."*
> *"Build me a contingency file for the five most loaded lines."*

### Part 1 — N-1 from scratch

Three script actions, in this order:

```python
from esapp import PowerWorld
from esapp.components import Contingency, ViolationCTG

pw = PowerWorld(r"C:\path\to\Synth40.pwb")
pw.pflow()

pw.esa.RunScriptCommand("CTGClearAllResults")   # do not skip this
pw.esa.RunScriptCommand("CTGAutoInsert")
pw.esa.RunScriptCommand("CTGSolveAll")

print(f"auto-inserted {len(pw[Contingency])} contingencies")
```

```
auto-inserted 89 contingencies
```

**`CTGClearAllResults` first, always.** Contingency results persist inside the `.pwb`, so
a freshly opened case can hand you results from someone else's run last month. They look
exactly like yours.

### Reading the violations

```python
v = pw[ViolationCTG, ["CTGLabel", "ObjectType", "LimViolPct",
                      "LimViolValue", "LimViolLimit"]]
print("violation rows:", len(v))
```

```
violation rows: 12
L_000019PEARLCITY69-000023WA   val=100.525  lim=100.300  pct=100.224
```

> **That field list is Python-side only. Do not paste it into an aux `SaveData`.**
> `ViolationCTG` has no `ObjectType` in the aux object-field vocabulary; the violation
> category there is **`LimViolCat`** (concise `LV_Type`). Asking an aux for `ObjectType`
> produces a `Warning:` rather than an error, so the column is silently missing and the run
> still reports success. A field list verified against the export, with no warnings:
> `[CTGLabel,LimViolID:1,LimViolLimit,LimViolValue,LimViolPct,LimViolCat,BusNum,BusNum:1]`.
> The aux keys are `CTGLabel` and `LimViolID:1`. See
> [aux-file-mode](../methods/aux-file-mode.md).

Three things to know before you interpret this:

- **A bare read returns 2 of 15 columns.** Ask for the fields you need by name, or you
  get `CTGLabel` and an id and nothing useful.
- **`pw[ViolationCTG, :]` returns 394 columns** on this case. Never do that casually.
- **Repeated labels are usually parallel circuits**, not duplicates — the same
  PEARLCITY–WAIPAHU corridor appearing several times. Check before reporting a data
  problem.

Here the worst violation is a 69 kV line at **100.22%** of its 100.3 MVA rating: real,
but marginal. Say "marginally over" rather than "overloaded", because those mean
different things to a planner.

More traps — polarity, tie-line `AreaNum` reading 0, `LimViolLimit` being the branch's
MVA rating rather than 100 — are in [reading-violationctg](../methods/reading-violationctg.md).

### Part 2 — generate an aux file automatically

The user wants a contingency set for the five most loaded lines. Build it from the solved
case rather than by hand:

```python
from pathlib import Path
from esapp.components import Branch

br = pw[Branch, ["LineMVA", "LinePercent", "LineStatus"]]
top = br.sort_values("LinePercent", ascending=False).head(5)

def label(r):
    return f'L_{int(r["BusNum"])}_{int(r["BusNum:1"])}_{str(r["LineCircuit"]).strip()}'

lines = ["// auto-generated contingency + filter set", ""]

lines += ["FILTER (Filter, ObjectType, FilterLogic, FilterPre, Enabled)", "{",
          '"HighLoad" "Branch" "AND" "NO" "YES"', "}", ""]

lines += ["CONTINGENCY (Name, Skip)", "{"]
lines += [f'"{label(r)}" "NO"' for _, r in top.iterrows()]
lines += ["}", ""]

lines += ["CONTINGENCYELEMENT (Contingency, Object, Action, Status)", "{"]
for _, r in top.iterrows():
    obj = f'BRANCH {int(r["BusNum"])} {int(r["BusNum:1"])} {str(r["LineCircuit"]).strip()}'
    lines.append(f'"{label(r)}" "{obj}" "OPEN" "CHECK"')
lines += ["}"]

out = Path(r"C:\path\to\demo_ctg.aux")     # absolute
out.write_text("\n".join(lines), encoding="utf-8")
```

What it produced:

```
// auto-generated contingency + filter set

FILTER (Filter, ObjectType, FilterLogic, FilterPre, Enabled)
{
"HighLoad" "Branch" "AND" "NO" "YES"
}

CONTINGENCY (Name, Skip)
{
"L_27_29_1" "NO"
"L_19_23_2" "NO"
"L_19_23_3" "NO"
"L_19_23_1" "NO"
"L_19_23_4" "NO"
}
```

565 bytes.

### Loading it back

```python
before = len(pw[Contingency])
pw.esa.RunScriptCommand(f'LoadAux("{out}", YES)')
after = len(pw[Contingency])
print(f"contingencies before: {before}\nafter: {after}  (added {after - before})")
```

```
contingencies before: 89
after: 94  (added 5)
```

**Four rules the aux format will punish you for breaking:**

1. **Absolute paths.** A relative path resolves against PowerWorld's working directory,
   not your script's.
2. **`LoadAux` merges.** It does not replace. Loading twice duplicates everything —
   which is exactly why the count check above matters.
3. **Quote the action string.** An unquoted `CTGElement` action loads only the first
   contingency and silently drops the rest.
4. **`ElementType=GEN` is silently ignored.** The keyword is `GENERATOR`.

And a fifth that will confuse you later: **PowerWorld trims whitespace from `CTGLabel`
on load**, so the label you wrote is not always the label you read back. Do not match on
labels you have not round-tripped.

### Verify, do not assume

```python
assert after - before == 5, "LoadAux merged the wrong number of contingencies"
```

An aux that fails to parse can leave the case unchanged without raising. Count.

### What to report back

> Auto-inserted **89** N-1 contingencies and solved them all. **12 violations**, the worst
> a 69 kV PEARLCITY–WAIPAHU circuit at **100.22%** of its 100.3 MVA rating — marginally
> over, not severe.
>
> Also generated `demo_ctg.aux` with a `HighLoad` branch filter and 5 targeted
> contingencies for the most loaded lines, and confirmed it loaded: 89 → 94.
>
> The case was not saved. The aux is on disk if you want to reuse it.
>
> Pages used: `methods/reading-violationctg.md`, `methods/new-device-contingency-aux.md`,
> `references/aux-script-commands.md`.


---

# ==== demos/power-flow-and-sensitivities.md ====

---
type: method
domain: tooling
topic: power-flow
aliases: [demo-power-flow, dcpf-demo, ptdf-demo, lodf-demo, sensitivities-demo]
tags: [demo, powerflow, dcpf, ptdf, lodf, esapp, worked-example]
---

# Demo: Power flow, DC mode, LODF and PTDF

## Abstract

Solving a case and asking the three standard sensitivity questions, on the public synthetic
Synth40 case (37 buses). Includes the `1e8` sentinel that makes LODF results look insane, and a PTDF
failure whose obvious recovery **also fails** — both encountered in an actual run, both
recovered without asking the user.

## Connections

- **Up:** [Home](../index.md) · [index](../index.md)
- **Across:** [esapp-overview](../methods/esapp-overview.md) · [lodf](../concepts/lodf.md) · [handling-errors](../methods/handling-errors.md) · [esapp-environment](../concepts/esapp-environment.md)

## Content

### The user's prompts

> *"Open my case and tell me which branches are most heavily loaded."*
> *"Run it as a DC power flow instead."*
> *"If the most loaded line trips, where does the flow go?"*

### AC power flow

```python
from esapp import PowerWorld
from esapp.components import Bus, Branch, Gen, Load, Area

pw = PowerWorld(r"C:\path\to\Synth40.pwb")
pw.pflow()

v = pw[Bus, "BusPUVolt"]["BusPUVolt"]
print(f"V {v.min():.4f} - {v.max():.4f} pu, overloads {len(pw.overloads())}")
```

```
V 0.9749-1.0034 pu, overloads 0
```

`overloads()`, `violations()`, `mismatch()`, `flows()`, `ptdf()`, `lodf()`, `ybus()` are
**all methods** — call them. Referencing one without parentheses hands you a bound method
that fails confusingly further down.

Ranking by loading:

```python
br = pw[Branch, ["LineMVA", "LineLimMVA", "LinePercent"]]
top = br.sort_values("LinePercent", ascending=False).head(5)
```

```
  27 ->  29 ckt 1     54.65 /   67.50 MVA =  80.96%
  19 ->  23 ckt 2     78.14 /  100.30 MVA =  77.90%
  19 ->  23 ckt 3     78.14 /  100.30 MVA =  77.90%
  19 ->  23 ckt 1     78.14 /  100.30 MVA =  77.90%
  19 ->  23 ckt 4     78.14 /  100.30 MVA =  77.90%
```

Four identical rows for 19→23 are four **parallel circuits**, not duplicates. Check the
circuit id before reporting a repeated bus pair as a data error.

### DC power flow — pass the method, do not set the flag

```python
pw.pflow(method="DC")      # NOT pw.dc_mode = True
print(f"max loading {pw[Branch, 'LinePercent']['LinePercent'].max():.2f}%")
pw.pflow()                 # an AC method puts the case back to AC
```

`pw.dc_mode(True)` raises `TypeError: 'bool' object is not callable`, and
`pw.dc_mode = True` is no better: PowerWorld ignores it on a scripted solve (live-tested
2026-09-23), so the next `pw.pflow()` still runs AC. An earlier version of this demo did
exactly that and printed `max loading 80.96%`, the same figure as the AC ranking above.
To confirm a solve really ran DC, check that every bus sits at exactly 1.0 pu
([lodf](../concepts/lodf.md)). `flat_start` is
the same trap: call `pw.flatstart()` instead. See
[handling-errors](../methods/handling-errors.md).

**A DC solve always reports zero mismatch.** It cannot tell you generation is short — the
slack bus absorbs the shortfall silently. Check the schedule against load directly, and
say plainly when a result is DC.

### LODF — and the sentinel that ruins it

```python
L = pw.lodf((27, 29, "1"))       # (from_bus, to_bus, circuit)
```

Ranked naively, the answer is nonsense:

```
    1 ->   2  +100000000.0000
    1 ->   2  +100000000.0000
    1 ->   5  +100000000.0000
```

`1e8` is PowerWorld's **"undefined"** marker, not a distribution factor. Nothing receives
a hundred million times the flow. Filter it:

```python
real = L[L["LineLODF"].abs() < 1e7]
top = real.reindex(real["LineLODF"].abs().sort_values(ascending=False).index).head(5)
```

```
rows total 89, sentinel rows 88, real 1
    27 ->  29 ckt 1  LODF -100.0000
```

Only the outaged branch itself has a defined factor: it loses 100% of its own flow. On
this small system that outage does not redistribute onto anything with a defined LODF,
which is a finding about the topology — report it as such, not as "the calculation
failed."

**A result that looks absurd is your bug until proven otherwise.** Never report a
100,000,000 anything.

### PTDF — a failure, and a recovery that also fails

The obvious first attempt:

```python
areas = pw[Area]
P = pw.ptdf(seller=int(areas["AreaNum"].iloc[0]), buyer=int(areas["AreaNum"].iloc[-1]))
```

```
PowerWorldError: Error in script action execution:
Seller and Buyer can not be the same in script action CalculatePTDF
```

The case has exactly **one** area, so first and last are the same. Recovery: use buses.

```python
g = pw[Gen, "GenMW"].groupby("BusNum")["GenMW"].sum().sort_values(ascending=False)
l = pw[Load, "LoadSMW"].groupby("BusNum")["LoadSMW"].sum().sort_values(ascending=False)
P = pw.ptdf(seller=int(g.index[0]), buyer=int(l.index[0]))
```

```
biggest gen bus 23, biggest load bus 23
PowerWorldError: Seller and Buyer can not be the same
```

**The recovery failed the same way.** On this case the largest generator and the largest
load are the same bus. Force them apart:

```python
src = int(g.index[0])
snk = int(next(b for b in l.index if int(b) != src))
P = pw.ptdf(seller=src, buyer=snk)
```

```
seller bus 23 (460.8 MW gen), buyer bus 26 (75.3 MW load)
OK  89 branches, 89 with real PTDF
    2 ->  26 ckt 2   PTDF +27.2714
    2 ->  26 ckt 1   PTDF +27.2714
   24 ->  33 ckt 1   PTDF -21.3910
   25 ->  26 ckt 1   PTDF +12.0331
   25 ->  26 ckt 2   PTDF +12.0331
```

Two lessons. First, **an error's obvious fix can reproduce the same error** — check that
the recovery actually satisfies the constraint. Second, do not ask the user about any of
this. They wanted sensitivities, not a report on area counts.

Signatures, verified:

```python
pw.ptdf(seller: int, buyer: int, method: str = "DC") -> DataFrame
pw.lodf(branch: tuple, method: str = "DC")           -> DataFrame
pw.ybus(dense: bool = False)                          # csr_matrix (37, 37)
```

### What to report back

> Case solved: 37 buses, voltage 0.975–1.003 pu, no base-case overloads. The most loaded
> branch is 27→29 at **80.96%** of its 67.5 MVA rating; the four parallel 19→23 circuits
> each sit at 77.9%.
>
> Outaging 27→29 produces no defined LODF onto other branches — on this system that
> outage does not redistribute measurably.
>
> The case has one area, so I computed PTDFs for a bus-to-bus transfer, bus 23 → bus 26.
> Most sensitive: 2→26 at +27.3.
>
> Pages used: `methods/esapp-overview.md`, `concepts/lodf.md`, `methods/handling-errors.md`.


---

# ==== demos/start-here.md ====

---
type: method
domain: tooling
topic: scripting
aliases: [demos-index, demos, demo-index, examples, worked-examples]
tags: [demo, index, examples, prompts, getting-started]
---

# Demos: what to say, and what happens

## Abstract

Worked runs on the public synthetic Synth40 case (37 buses, 89 branches, 45 generators).
Every number on these pages came from an actual run — including the failures, which were
left in on purpose. Start with the one-line prompts below: you should not have to know
which page covers what.

## Connections

- **Up:** [Home](../index.md)
- **Across:** [handling-errors](../methods/handling-errors.md) · [preflight-powerworld](../methods/preflight-powerworld.md) · [esapp-overview](../methods/esapp-overview.md)

## Content

### Just say this

You do not need to name a function, a field, or a file. Say the thing you want:

| Say this | The agent will |
|---|---|
| *"Is PowerWorld working on this machine?"* | Run the 5-check preflight and tell you what is missing |
| *"Open my case and summarize it."* | Load it, solve, report buses/branches/generators and voltage range |
| *"Which branches are most heavily loaded?"* | AC solve, rank by percent of rating |
| *"Anything overloaded?"* | Solve and check limits, base case and N-1 |
| *"Run a DC power flow instead."* | Switch solver mode and re-solve |
| *"If line 27–29 trips, where does the flow go?"* | LODF, sentinel values filtered |
| *"How sensitive are the lines to a transfer from bus 23 to bus 26?"* | PTDF |
| *"Add a line between bus 27 and bus 31 and tell me if it helps N-1."* | Create it, verify it was really created, re-run N-1, compare |
| *"Run N-1 on everything."* | Auto-insert contingencies, solve, report violations |
| *"Build me a contingency file for the five most loaded lines."* | Generate an `.aux` and load it |
| *"Get February 2021 weather for Texas."* | Download a cropped `.pww` |
| *"How much wind and solar would these units produce?"* | Set up and run a TimeStep simulation |
| *"Run N-1, work out what's wrong, and tell me what to build to fix it."*  | Diagnose the cause, test candidate reinforcements, rank them, and say which to reject |
| *"Compare my 2016 and 2024 cases and tell me what the plan builds."* | Diff both, guard against renumbering artifacts, classify NEW / RETIRED / UPGRADED |
| *"Do the new devices in this plan cause violations?"* | Build a contingency set for just those devices, solve, and attribute correctly |
| *"Can this case run a weather study?"* | Check whether its renewable units carry PFW models |
| *"Save the case."* | Write it out — after asking where, since that is destructive |

If a prompt fails, that is a defect worth reporting. The routing is
[AGENTS.md](../AGENTS.md)'s job, not yours.

### The demos

| Demo | Shows |
|---|---|
| [comparing-planning-cases](comparing-planning-cases.md) | **Multi-case.** 2016 vs 2024: 691 new branches, 199 new generators, and a scoping trap that makes the naive answer 87% wrong |
| [violation-remediation](violation-remediation.md) | **The full study.** 12 violations diagnosed to one cause, five reinforcements tested and ranked, two of which make things worse |
| [adding-a-device](adding-a-device.md) | **Read this one.** Three attempts that succeeded and did nothing, then the fix. The silent-failure problem in full |
| [power-flow-and-sensitivities](power-flow-and-sensitivities.md) | AC, DC, LODF, PTDF — with the `1e8` sentinel and a two-step error recovery |
| [contingency-and-aux](contingency-and-aux.md) | N-1 from scratch, and generating a filter + contingency `.aux` automatically |
| [timestep-and-pfw](timestep-and-pfw.md) | Weather to megawatts: PFW models, TimeStep, and reading the output |
| [aux-file-cookbook](aux-file-cookbook.md) | Claude in one window, Simulator in the other. Four recipes in order: turn the channel on, prove it with a four-line script, inventory a case, then take a bus out and measure it. Start here if you are working through files rather than Python. |

### Queries versus studies

The first few prompts above are queries — one number, one answer. The interesting ones
are studies: *diagnose the cause, propose a fix, apply it, re-verify, and report what you
rejected.*

That second kind is what this kit is really for. A voltage readout needs no knowledge
base. Knowing that reinforcing the most loaded branch can make N-1 **worse** — and having
measured it rather than argued it — does.

### Measuring whether this actually works — in progress

The traversal protocol claims a fresh agent needs three to five pages for a typical task.
**That is a design target, not yet a measured result.** The check:

1. Start a fresh session with no prior PowerWorld context, in a clean clone.
2. Give it one prompt from the table above.
3. Count the pages it opens before it writes code.

**Pass is fewer than 8 of 41.** Reading 25 means the router's traversal instructions are
too weak and belong in the next revision — a defect in this knowledge base, not in the
agent.

If you run it, the page count and the prompt you used are worth an issue on the
repository either way. A failure here is more useful than a pass.

### What every demo assumes

Preflight passed. If it did not, nothing here runs — see [preflight-powerworld](../methods/preflight-powerworld.md).

### The case used

```
Synth40.pwb
  37 buses, 89 branches, 45 generators, 27 loads
  1154.7 MW generation vs 1136.3 MW load
  voltage 0.9749 - 1.0034 pu, Sbase 100 MVA
  base case: 0 overloads
  N-1: 12 violations across 89 auto-inserted contingencies
```

It is small enough that a wrong answer is visibly wrong, which is exactly why it was
chosen. A synthetic case, so nothing here is sensitive.

### Two habits these demos are trying to teach

**Assert the effect, not the absence of an error.** PowerWorld will accept a malformed
request, report success, and do nothing. Count before, count after, assert the delta.

**Say what you did not do.** None of these demos saved the case. Every one of them says
so. An analysis that quietly wrote to disk is worse than one that quietly did not.


---

# ==== demos/timestep-and-pfw.md ====

---
type: method
domain: weather
topic: timestep
aliases: [demo-timestep, pfw-demo, weather-to-mw-demo, timestep-demo]
tags: [demo, timestep, pfw, pww, weather, renewables, esapp, worked-example]
---

# Demo: Weather to megawatts — PFW models and TimeStep

## Abstract

Turning a weather file into hourly wind and solar output. Covers the check that decides
whether the case can do this at all — **do its renewable units carry PFW model
strings?** — verified on a real case where 9 of 45 generators do. Getting that check
wrong is why TimeStep runs "successfully" and produces nothing.

## Connections

- **Up:** [Home](../index.md) · [index](../index.md)
- **Across:** [timestep-workflow](../concepts/timestep-workflow.md) · [timestep-simulation-setup](../methods/timestep-simulation-setup.md) · [teamoverbyeweather-client](../methods/teamoverbyeweather-client.md) · [pww-data](../concepts/pww-data.md) · [how-to-analyze-results](../methods/how-to-analyze-results.md)

## Content

### The user's prompts

> *"Can this case do a weather simulation?"*
> *"Get February 2021 weather and tell me how much wind and solar these units produce."*

### Step 1 — can this case do it at all?

Ask before setting anything up. TimeStep does not convert weather to power — **each
generator's embedded PFW model does**. A unit without one produces nothing, and nothing
warns you.

```python
from esapp import PowerWorld
from esapp.components import Gen

pw = PowerWorld(r"C:\path\to\Synth40_with_PFW.pwb")

g = pw[Gen, ["GenFuelType", "GenMW", "GenMWMax", "TSPFWModelString"]]
ft = g["GenFuelType"].astype(str).str.strip()
print(ft.value_counts().to_dict())

ren = g[ft.str.contains("WND|SUN", na=False)]
has_pfw = g["TSPFWModelString"].astype(str).str.len() > 2
print(f"renewable units: {len(ren)}   with a PFW model: {has_pfw.sum()}")
```

```
fuel types: {'DFO (Distillate Fuel Oil)': 23, 'OBL (Other Biomass Liquids)': 12,
             'SUN (Solar)': 6, 'WND (Wind)': 3, 'BIT (Bituminous Coal)': 1}
renewable units: 9
with a PFW model: 9
```

9 renewables — 6 solar, 3 wind — and all 9 carry a PFW model. This case is ready.

**If that second number were 0**, stop and say so. Do not run TimeStep and report zero
output as a finding; report that the case has no weather models. Those are completely
different answers, and only one of them is true.

Note the two case files here. The base `Synth40.pwb` and
`Synth40_with_PFW.pwb` differ precisely in this: the `_with_PFW` variant has the
models. Check which one you were handed.

### PWW is not PFW

The single most expensive confusion in this workflow:

| | What it is | Where it lives |
|---|---|---|
| **PWW** | PowerWorld **Weather** data — measurements at stations over time | A `.pww` file you load |
| **PFW** | Power **Flow Weather** — the model converting weather to MW for one unit | A string inside each generator |

One letter apart. You load a PWW; a PFW is already in the case. If output is zero, the
question is which of the two is missing — and the answer is usually PFW.

### Step 2 — get the weather

```python
from TeamOverbyeWeather import WeatherClient

client = WeatherClient()
files = client.download("era5", "2021-02", region="TX", dest="./weather")
```

Crop at download time, not after. See [teamoverbyeweather-client](../methods/teamoverbyeweather-client.md) for regions, ISO
footprints, bounding boxes, and the `RegionTooLargeError` recovery.

Match the weather footprint to the case. Loading Texas weather against the Synth40 case
produces a run with no matching stations — and it will not tell you.

### Step 3 — run TimeStep

```python
pw.esa.RunScriptCommand(rf'TimeStepLoadPWWRangeLatLon("{pww}", ...)')
pw.esa.RunScriptCommand('TimeStepSaveFieldsSet(GEN, [GenMW])')
pw.esa.RunScriptCommand('TimeStepDoSinglePoint')        # debug ONE point first
pw.esa.RunScriptCommand('TimeStepDoRun')
pw.esa.RunScriptCommand(rf'TimeStepSaveResultsByTypeCSV("{out}", GEN)')
```

Four things worth internalising:

1. **`TimeStepDoSinglePoint` before `TimeStepDoRun`.** One timestamp fails in seconds; a
   full run fails after a long wait, with the same error.
2. **Fields not named in `TimeStepSaveFieldsSet` are simply absent** from the output. No
   warning.
3. **Only selected units produce output.** Select the renewables explicitly.
4. **Work on a copy of the case.** The run mutates it.

Full sequence and field lists: [timestep-simulation-setup](../methods/timestep-simulation-setup.md).

### Step 4 — read the output

The exported CSV is **not** a plain table. Expect **8 metadata header rows** before the
data. Read past them or every column parses as text and your first plot is empty.

Timestamps commonly need a timezone conversion, and the natural last step is splitting
solar from wind. See [how-to-analyze-results](../methods/how-to-analyze-results.md).

### When output is zero

Walk this in order — it is almost never the weather file:

| Check | If it fails |
|---|---|
| Do the units have PFW models? | The case cannot do this. Say so |
| Are the renewables actually selected? | Only selected units produce output |
| Does the weather footprint cover the case? | Texas weather, the Synth40 case — no matching stations |
| Was `GenMW` in `TimeStepSaveFieldsSet`? | The column is absent, not zero |
| Did `TimeStepDoSinglePoint` work? | Fix that before running the whole series |

Zero output is a setup failure until proven otherwise. Reporting "these units generate
nothing" when the real answer is "this case has no weather models" is exactly the
confident wrong answer this kit exists to prevent.

### What to report back

> The `_with_PFW` case has 9 renewable units — 6 solar, 3 wind — and **all 9 carry PFW
> model strings**, so it is set up for a weather simulation. The base case is not; make
> sure you are pointing me at the `_with_PFW` variant.
>
> Note the weather footprint has to match the case. This is the Synth40 system, so Texas
> ERA5 data will produce a run with no matching stations.
>
> Pages used: `concepts/timestep-workflow.md`, `methods/timestep-simulation-setup.md`,
> `methods/teamoverbyeweather-client.md`.


---

# ==== demos/violation-remediation.md ====

---
type: method
domain: tooling
topic: contingency
aliases: [violation-remediation, remediation, fix-violations, reinforcement-study, n-1-remediation]
tags: [demo, remediation, contingency, n-1, reinforcement, esapp, worked-example]
---

# Demo: Violation remediation — diagnose, propose, test, rank

## Abstract

The full study, not a readout: find the N-1 violations, work out *why* they happen,
propose candidate reinforcements, test each one independently, and rank them by measured
effect. Real numbers from the public synthetic Synth40 case (37 buses). The headline result is one you cannot reach
by intuition — **two of five plausible reinforcements made the system worse**, and a
third reduced the violation count while making the worst violation more severe.

## Connections

- **Up:** [Home](../index.md) · [index](../index.md)
- **Across:** [reading-violationctg](../methods/reading-violationctg.md) · [adding-devices-esapp](../methods/adding-devices-esapp.md) · [ranking-new-devices-by-severity](../methods/ranking-new-devices-by-severity.md) · [contingency-and-aux](contingency-and-aux.md) · [handling-errors](../methods/handling-errors.md)

## Content

### The user's prompt

> *"Run N-1, work out what's wrong, and tell me what to build to fix it."*

That is a study, not a query. Everything below is what answering it properly looks like.

### Step 1 — measure the baseline

```python
from esapp import PowerWorld
from esapp.components import Bus, Branch, ViolationCTG

def n1(pw):
    """Solve N-1 and return (violation rows, worst severity as % of limit)."""
    pw.esa.RunScriptCommand("CTGClearAllResults")
    pw.esa.RunScriptCommand("CTGSolveAll")
    v = pw[ViolationCTG, ["CTGLabel", "LimViolValue", "LimViolLimit"]]
    worst = float((v["LimViolValue"] / v["LimViolLimit"] * 100).max()) if len(v) else 0.0
    return len(v), worst

CASE = r"C:\path\to\Synth40.pwb"
pw = PowerWorld(CASE)
pw.pflow()
pw.esa.RunScriptCommand("CTGClearAllResults")
pw.esa.RunScriptCommand("CTGAutoInsert")

base_n, base_w = n1(pw)
print(f"BASE: {base_n} violation rows, worst {base_w:.2f}% of limit")
```

```
BASE: 12 violation rows, worst 100.22% of limit
```

**Track two numbers, not one.** Count and severity move independently, and a change that
improves one can degrade the other — as Step 4 shows.

### Step 2 — diagnose before proposing anything

Do not jump to a fix. Ask which contingencies are producing the violations:

```python
v = pw[ViolationCTG, ["CTGLabel", "LimViolValue", "LimViolLimit"]]
print(v["CTGLabel"].astype(str).str.strip().unique())
```

```
L_000019PEARLCITY69-000023WAIPAHU69C1
L_000019PEARLCITY69-000023WAIPAHU69C2
L_000019PEARLCITY69-000023WAIPAHU69C3
L_000019PEARLCITY69-000023WAIPAHU69C4
```

All twelve violations come from **one corridor**: the four parallel 69 kV circuits
between PEARLCITY (bus 19) and WAIPAHU (bus 23). Circuits C1 through C4.

That is the whole diagnosis. Losing any one of the four pushes the surviving three over
their limit. This is not twelve problems; it is **one problem seen four times**, and it
tells you exactly where reinforcement belongs.

Reporting "12 violations" without this step is a readout. Reporting "the 19–23 corridor
is N-1 insecure against loss of any of its four parallel circuits" is an answer.

### Step 3 — test candidates independently

Each candidate is tested on a **fresh case**, not stacked onto the previous one.
Otherwise you measure combinations while believing you are measuring individuals.

```python
CANDIDATES = [(19, 23), (27, 29), (19, 25), (23, 26), (2, 26)]
results = []

for frm, to in CANDIDATES:
    p = PowerWorld(CASE)                 # fresh every time
    p.pflow()
    p.esa.RunScriptCommand("CTGClearAllResults")
    p.esa.RunScriptCommand("CTGAutoInsert")

    nv = {int(r["BusNum"]): r["BusName_NomVolt"]
          for _, r in p[Bus, ["BusName_NomVolt"]].iterrows()}

    n0 = len(p[Branch])
    p.edit_mode()
    p.esa.CreateData(
        "Branch",
        ["BusNum", "BusName_NomVolt", "BusNum:1", "BusName_NomVolt:1", "LineCircuit",
         "LineR", "LineX", "LineAMVA", "LineAMVA:1", "LineAMVA:2", "LineStatus"],
        [frm, nv[frm], to, nv[to], "R1", 0.01, 0.05, 150.0, 150.0, 150.0, "Closed"])
    p.run_mode()

    if len(p[Branch]) - n0 != 1:         # the guard that makes this trustworthy
        print(f"{frm}->{to} SKIPPED - CreateData no-op")
        p.close()
        continue

    p.pflow()
    n, w = n1(p)
    results.append((f"{frm}->{to}", n, w, n - base_n))
    p.close()
```

**The `!= 1` guard is not optional.** Without it, a silently skipped `CreateData` yields
"this reinforcement changes nothing" — a confident, completely wrong recommendation. See
[adding-a-device](adding-a-device.md).

### Step 4 — the results, and the surprise

```
candidate      viol rows   worst %   delta
19->23                 2    100.19     -10
27->29                15    100.23      +3
19->25                 7    105.76      -5
23->26                 4    102.05      -8
2->26                 13    100.23      +1
```

Ranked:

| Rank | Reinforcement | Violations | Worst | vs base |
|---|---|---|---|---|
| 1 | **19→23** | **2** | 100.19% | **−10** |
| 2 | 23→26 | 4 | 102.05% | −8 |
| 3 | 19→25 | 7 | **105.76%** | −5 |
| 4 | 2→26 | 13 | 100.23% | **+1** |
| 5 | 27→29 | 15 | 100.23% | **+3** |

Three findings worth more than the ranking itself:

**Two candidates made it worse.** Adding a line to 2→26 or 27→29 *increased* violations,
by 1 and 3. Reinforcing a network can redistribute flow onto elements that were
previously fine — the same intuition failure Braess's paradox describes. **This is why
you test rather than reason.** An agent that proposed 27→29 because it was the most
loaded branch would have recommended making the system worse.

**Count and severity can disagree.** 19→25 removes 5 violations but pushes the worst one
from 100.22% to **105.76%**. Fewer problems, each one worse. Which is preferable is a
planning judgement, not an arithmetic one — so present both numbers and let the user
decide.

**The diagnosis predicted the winner.** Step 2 said the 19–23 corridor was the problem;
reinforcing 19–23 directly was best by a wide margin. Diagnosing first is not ceremony,
it is what makes the candidate list intelligent instead of a sweep.

### What to report back

> **Diagnosis.** All 12 N-1 violations come from a single corridor: the four parallel
> 69 kV circuits between PEARLCITY (19) and WAIPAHU (23). Losing any one overloads the
> surviving three. One problem, seen four times.
>
> **Recommendation.** A new 150 MVA circuit on **19→23** takes violations from 12 to
> **2** and drops the worst from 100.22% to 100.19%. Best of the five tested.
>
> **Alternative.** 23→26 gets to 4 violations — worth considering if a fifth parallel
> circuit on an existing corridor is undesirable for right-of-way or common-mode reasons.
>
> **Do not build 27→29 or 2→26.** Both make N-1 *worse* (+3 and +1). 27→29 is the most
> loaded branch in the base case, so it is the intuitive choice and it is wrong.
>
> **Caveat.** 19→25 removes 5 violations but raises the worst to 105.76%. If your
> criterion is severity rather than count, it is a bad option despite the improvement.
>
> All five were tested independently from a clean case, and each device creation was
> verified by branch count. Nothing was saved to disk.
>
> Pages used: `methods/reading-violationctg.md`, `methods/adding-devices-esapp.md`,
> `demos/contingency-and-aux.md`.

### What makes this a study and not a query

- The **diagnosis** turned 12 symptoms into 1 cause
- Candidates were **tested, not argued** — and 2 of 5 refuted the intuition
- **Two metrics** were tracked, because they disagreed
- Every device creation was **verified**, so no result rests on a silent no-op
- The recommendation includes what **not** to build, which is often the more valuable half

### Going further

This loop generalises. The same shape covers redispatch instead of reinforcement
([applying-a-dispatch-to-a-case](../methods/applying-a-dispatch-to-a-case.md)), adjusting limit monitoring
([powerworld-limitset-setdata](../methods/powerworld-limitset-setdata.md)), scoring a large candidate set by severity rather than
count ([ranking-new-devices-by-severity](../methods/ranking-new-devices-by-severity.md)), and restricting contingencies to a chosen
device list ([new-device-contingency-aux](../methods/new-device-contingency-aux.md)).

For a weather-driven study — where the violations depend on the hour rather than a single
snapshot — the same diagnose-propose-test-rank loop runs on top of
[timestep-workflow](../concepts/timestep-workflow.md).


---

# ==== methods/adding-devices-esapp.md ====

---
type: method
domain: tooling
topic: design
aliases: [add-devices, create-devices, createdata, add-buses-branches]
tags: [esapp, powerworld, createdata, device-creation, dcopf, contingency, n-1]
---

# Adding devices to a PowerWorld case via esapp

## Abstract

How to programmatically create buses, branches (lines/transformers) and set loads in an open
PowerWorld case with `esapp`, then solve a DC OPF and screen N-1 — the write-side mechanics the
read-focused [esapp-overview](esapp-overview.md) doesn't cover. Read this before writing any transmission-expansion /
what-if code. The headline gotcha: `CreateData` **silently no-ops** unless every primary + secondary
+ required key field is supplied, and PowerWorld truncates `LineCircuit` (and `ShuntID`) to **2 characters**. All
symbols below were live-verified against the installed package (not guessed). For switched shunts,
also: a stepped reactor created on a bus that already has a capacitor may not stay on automatic
control, and `SSRegVolt` is a reading, not a setpoint; the target is `DesiredVoltage`.

## Connections

- **Up:** [esapp](../concepts/esapp.md)
- **Across:** [esapp-overview](esapp-overview.md) · [esapp-schema-reference](../references/esapp-schema-reference.md) · [powerworld-simauto](../concepts/powerworld-simauto.md)
- **Deeper:** [esapp-package-backend](../references/esapp-package-backend.md)

## Content

### The write path: `pw.esa.CreateData` (not the bracket writer)

For creating objects use the SAW script command `CreateData` on `pw.esa`. Wrap creation in EDIT mode:

> **Why not the bracket writer?** Through esapp 0.1.x it *rejected* read-only key/status fields
> outright, which settled the question. On **0.2.1 it only warns and writes anyway**, so
> `pw[GType] = df` can now create objects too (EDIT mode + `CreateIfNotFound=True` + a complete
> key set). `CreateData` is still preferred here because it states the intent to create, fails
> loudly on a malformed field list, and does not bury a real problem under a
> `UserWarning: Read-only field(s)` that is usually a false alarm — see
> [esapp](../concepts/esapp.md).

```python
pw.edit_mode()
pw.esa.CreateData("Bus", ["BusNum", "BusName", "BusNomVolt", "AreaNum", "ZoneNum"],
                  [9100, "NEW500", 500.0, 1, 1])
pw.run_mode()
```

**The #1 gotcha — silent no-op on missing key fields.** `CreateData` writes nothing (no error, no
change) unless EVERY *primary + secondary + required* field for that object type is present. For a
**Branch** that means all of:

- primary: `BusNum`, `BusNum:1`, `LineCircuit`
- secondary/composite: `BusName_NomVolt`, `BusName_NomVolt:1` (the "name_nomvolt" bus identifiers)
- required: `LineR`, `LineX`, `LineAMVA`, **`LineAMVA:1`, `LineAMVA:2`** — all THREE MVA limits, even
  if the study only uses the A limit. Supplying only `LineAMVA` silently skips the branch.

```python
# build the BusName_NomVolt map AFTER creating any new buses so both ends resolve
nv = {int(x["BusNum"]): x["BusName_NomVolt"] for _, x in pw[Bus, ["BusName_NomVolt"]].iterrows()}
pw.esa.CreateData(
    "Branch",
    ["BusNum", "BusName_NomVolt", "BusNum:1", "BusName_NomVolt:1", "LineCircuit",
     "LineR", "LineX", "LineAMVA", "LineAMVA:1", "LineAMVA:2", "LineStatus"],
    [frm, nv[frm], to, nv[to], "N1", 0.0, x_pu, mva, mva, mva, "Closed"])
```

Check `GType.keys()` / `.secondary()` / `.identifiers()` (classmethods, call with `()`) to see the
full required set for any type — see [esapp-schema-reference](../references/esapp-schema-reference.md).

**Always verify the count went up.** Because failures are silent, assert `pw.n_bus` / `pw.n_branch`
increased by the expected amount after creation and raise otherwise — never solve a partially-applied
design:

```python
n0 = int(pw.n_branch)
# ... create branches ...
assert int(pw.n_branch) - n0 == n_expected, "CreateData silently skipped devices — check key fields"
```

### Parallel-circuit IDs: any distinct short string (mind the 2-char cap)

Parallel circuits between the same bus pair just need **distinct** `LineCircuit` IDs — any short
string works: `1`, `2`, `11`, `22`, `33`. The only trap is PowerWorld's ~2-char cap: a 3-char ID gets
truncated, so distinct-*looking* IDs can collide — `NE1` and `NE2` both become `NE`, and the second
silently no-ops. Keep circuit IDs ≤ 2 chars and distinct per pair.

**The same cap applies to every 2-character ID, `ShuntID` included.** PowerWorld's field export
describes `ShuntID` (and `GenID`) as a "2 character ... identification field". Seen 2026-09 on a
~10k-bus planning model: `C10` silently became `C1`, the create reported success, the bank existed
under the truncated ID, and the lookup that followed failed on a bank that was really there. Use
short numeric IDs: `1`, or the next free number at that bus. The "count moved by exactly N" guard
above caught it; nothing else did.

> One research pipeline tagged its new circuits with an `N` prefix (`N1`, `N2`) **only** so its
> own code could detect which devices were new — that prefix is a project convention, not a
> PowerWorld requirement.

### Setting a load: write `LoadSMW`

`LoadSMW` is the scheduled ("pure") load value — the constant-power setpoint you specify. `LoadMW` is
the load's actual MW **when it is connected / in service**. So to place or change a load, write
`LoadSMW`; read `LoadMW` for the connected value.

```python
pw.esa.CreateData("Load", ["BusNum", "LoadID", "LoadSMW", "LoadSMVR", "LoadStatus"],
                  [bus, "1", 1000.0, 0.0, "Closed"])
```

### Creating a switched shunt: the bracket writer DOES work, and three fields are traps

Measured 2026-09-07 on a ~10k-bus synthetic case (about a thousand existing shunts), adding about ten capacitor banks.

**`ChangeParametersMultipleElement` cannot create a shunt** - it answers `Object not found` for
every row, because it only modifies objects that already exist. Creation goes through the bracket
writer, which despite this page's general advice above *does* work for `Shunt`:

```python
from esapp.components import Shunt
pw.edit_mode()
pw[Shunt] = df          # one row per new bank
pw.run_mode()
assert len(pw.esa.GetParametersMultipleElement("Shunt", ["BusNum","ShuntID"])) - n0 == n_expected
```

**`SSMinMVR` and `SSMaxMVR` are NOT writable.** They are *derived* from the blocks. Pass them and
esapp 0.1.x raised `Cannot set read-only field(s)`; **0.2.1 only warns, sends the write, and
PowerWorld discards it** — so on 0.2.1 you get a silent no-op instead of an error. Size the bank
through the block instead and read the limits back afterwards to confirm.

Unlike the `Branch`/`Gen` false alarms in [esapp](../concepts/esapp.md), this one is a **true**
read-only: PowerWorld's own `enterable` column is blank for both fields, which is why the write
vanishes. That is the test to apply whenever you see the warning —

```python
fl = pw.esa.GetFieldList('shunt')
fl[fl.internal_field_name.isin(['SSMinMVR','SSMaxMVR'])][['internal_field_name','enterable']]
```

✅ **Verified live 2026-09-10** (~2,000-bus synthetic case, 157 shunts, build 2026-07-22, esapp 0.2.1):
`enterable` blank for both; `pw[Shunt] = df` with `SSMinMVR = -999.0` raised nothing and left
the value at `-15.0`.

**The block spelling is `SSBlockMVarPerStep` - capital V, and block 0 carries NO `:0` suffix**
(`:1` through `:9` are blocks 1-9). Same for `SSBlockNumSteps`. This is settled by esapp's own
`Shunt.settable()`, not inferred: `SSBlockMvarPerStep:0` is tolerated on the READ side, which is
exactly what makes the wrong spelling survive - PowerWorld accepts an unrecognised field silently,
so a misspelled block name leaves a shunt with capacity and no block definition and no error.

A complete, working continuous capacitor bank regulating its own bus:

```python
{"BusNum": n, "ShuntID": "1", "BusName_NomVolt": name_nomvolt[n],
 "SSStatus": "Closed", "SSCMode": "Continuous", "AutoControl": "YES",
 "SSRegulates": "Volt", "SSRegNum": n,          # SSRegNum, not SSRegBusNum
 "SSVLow": 0.96, "SSVHigh": 1.06,               # SSVLow < SSVHigh is mandatory
 "SSBlockMVarPerStep": mvar, "SSBlockNumSteps": 1,
 "SSNMVR": mvar,                                # seed to dispatch, NEVER 0
 "AreaNum": area, "ZoneNum": zone}
```

`SSNMVR` seeded at 0 can diverge a stressed case by yanking reactive sources to zero as the
solver's initial guess - see [violation-remediation](../demos/violation-remediation.md).

**Sizing: let PowerWorld measure it, do not estimate.** Install a deliberately oversized continuous
bank, solve, and read back `SSNMVR` - the dispatched value IS the requirement. Then reinstall at
that value (rounded up to a standard bank size) and confirm nothing rails at its own cap, which
would mean the requirement was truncated by the probe. Required MVAr does not track depth of
violation: on that case a bus needing +0.0335 pu took 10 MVAr while one needing +0.0277 took 50,
because the difference is system strength at the bus, not how far it had sagged.

**Regulation is a deadband, not a target.** With `[SSVLow, SSVHigh] = [0.96, 1.06]`, a bank that
lands the bus anywhere inside that band has no reason to back off, so the final dispatch depends on
where the solve started. If you need provably-minimal dispatch, tighten the band - do not shrink
the bank. **Disputed 2026-09-29:** a measurement on a large synthetic regional planning model found
every continuous shunt that was neither at a limit nor at zero sitting exactly on its
`DesiredVoltage`, which reads as steering to a target rather than holding anywhere in the band.
Unresolved; do not build anything that depends on either reading.

### A stepped reactor next to a capacitor reads `AutoControl = NO`

Suspected, not confirmed. Measured 2026-09-29 on a large synthetic regional planning model,
creating one extra shunt record at a bus that already carried an adjustable capacitor.
`AutoControl = YES` in the create call, or written again straight afterwards, or through a script
`SetData`, read back **NO before any solve** for exactly one combination: a **Discrete** record
with **negative** blocks (a reactor) on a bus that already has a capacitor record. No error is
raised. Every other variant held `YES`:

| new record | same bus as a capacitor? | AutoControl after the write |
|---|---|---|
| discrete capacitor (positive block) | yes | YES |
| discrete reactor | no, alone on a neighbouring bus | YES |
| continuous reactor | yes | YES |
| **discrete reactor** | **yes** | **NO** |
| discrete capacitor | yes, beside a continuous **reactor** (2026-09-30) | YES |

The last row is the mirror case, measured 2026-09-30 on the same model at six sites in five
operating conditions: a stepped capacitor added next to an existing adjustable reactor kept `YES`
through creation, a solve and a re-assertion in every case. The refusal is specific to a stepped
reactor joining a capacitor, not to mixing directions on one bus. A related observation, also
suspected (2026-10-20, Simulator build 2026-09-25): a new discrete shunt whose `DesiredVoltage` is
0 had `AutoControl` turned back to NO by the next solve, and kept YES once `DesiredVoltage` was set.

A reactor with `AutoControl = NO` never switches, so a capacitor-plus-reactor design built this way
is inert with no warning. **Read `AutoControl` back on every created record, after a solve.** Two
layouts held `YES`, both verified the same day: put the reactor on **another bus in the same
substation**, or make **one record carrying both kinds of block** (block 0 the reactor, block 1 the
capacitor, one switching range). Why PowerWorld resets it is not established; this is the observed
rule.

### `SSRegVolt` is a reading; the voltage target is `DesiredVoltage`

PowerWorld's field catalog describes `SSRegVolt` as *"the present per unit voltage at the
regulated bus"* and marks it not enterable. Writing a setpoint into it does nothing. The target a
switched shunt steers toward is **`DesiredVoltage`** ("Regulated Bus\\Target Value"), with
`DesiredVoltage:1` as an optional separate high-side target. Code that writes `SSRegVolt = 1.04`
as if it were a setpoint has set nothing; the device keeps whatever `DesiredVoltage` it already
had. When a design gives a bank its own switching range, set its `DesiredVoltage` inside that
range, or the bank steers toward a target it can never reach.

### Transformer vs line: you MUST flag it — kV mismatch is not enough

A branch whose two ends sit at different nominal kV is *physically* a transformer, but PowerWorld will
**not** infer that. `BranchDeviceType` is **read-only** ("determined by other settings"), so a plain
`CreateData` with only line fields lands the device as a `Line` even across a 500→230 kV step — the
exact bug that put 500/230 transformers into a case as lines. Flag it explicitly with `LineXfmr="YES"`
plus the transformer nominal fields:

```python
fields = [..., "LineStatus"]                       # the usual line fields
values = [..., "Closed"]
if from_kv != to_kv:                               # or a design "Xfrmr"/"DeviceType" flag
    fields += ["LineXfmr", "XFNominalKV", "XFNominalKV:1", "XFMVABase", "LineTap"]
    values += ["YES", from_kv, to_kv, mva, 1.0]    # XFNominalKV per side; tap ratio 1.0
pw.esa.CreateData("Branch", fields, values)
```

After creation, verify: `pw[Branch, ["BranchDeviceType"]]` should read `Transformer` (not `Line`) for
those rows. `LineXfmr="YES"` alone flips `BranchDeviceType`; `XFNominalKV(:1)`, `XFMVABase`, and
`LineTap=1.0` give it a well-defined turns ratio so the DC OPF solves unchanged. Live-verified on
Synth2k: agent design → 10 lines + 10 transformers; expert → 13 + 12.

### Substations

Substations have **no key fields** and are **not needed for DC power flow** — don't create them for a
DC study. Their lat/lon is only useful for right-of-way / distance (cost) calculations.

### Solving a DC OPF and reading the objective

```python
pw.run_mode()
pw.pflow(method="DC")      # SolvePowerFlow(DC): the case stays DC until an AC method solves
assert (pw[Bus, ["BusPUVolt"]]["BusPUVolt"] == 1.0).all(), "not a DC solve"
pw.esa.SolvePrimalLP()     # the LP OPF on the DC case
tfc = float(pw[OPFSolutionSummary, :]["LPOPFCostFunction"].iloc[0])   # "Total Final Cost"
```

`OPFSolutionSummary.LPOPFCostFunction` is the OPF objective ("Total Final Cost").

Writing the DC flag is not enough. `pw.dc_mode`, `DCApprox` and `DCPFMode` are one field
(`Sim_Solution_Options`), and on 2026-09-23 setting it did not make the next
`SolvePowerFlow()` run DC: an AC method argument (esapp's `pw.pflow()` defaults to
`POLARNEWT`) puts the case back in AC. Solve with the DC method itself and check that every
bus sits at exactly 1.0 pu ([powerworld-study-options](../references/powerworld-study-options.md),
[lodf](../concepts/lodf.md)). Not yet live-tested: that `SolvePrimalLP` keeps the DC model
after a DC solve. The 1.0 pu check after the OPF is the test.

### Overloads: tolerate the binding-at-limit edge

`pw.overloads(threshold=100.0)` returns branches at/over `threshold` percent. The LP OPF **binds lines
to exactly 100.000% of rating** at the economic optimum, and solver float noise then reads
~100.000001% — a fully-loaded (not overloaded) line. Use a small tolerance so a binding constraint
isn't misreported as a violation:

```python
overloaded = pw.overloads(threshold=100.1)   # >100.1% = a real overload; <=100.1% = at-limit
```

### N-1 on new devices — just run the contingency analysis (don't hand-roll it)

PowerWorld's built-in **contingency analysis** applies each outage, re-solves, records
violations/non-convergence, and **restores the base case automatically** — you never open or re-close
anything yourself. Run it in DC by solving the base case with the DC method and setting the
CTG method to `DC`:

```python
# DC contingency analysis
pw.esa.SetData("CTG_Options", ["CTG_CalculationMethod"], ["DC"])
pw.pflow(method="DC")                                                  # DC base case; the flag alone is not enough
pw.esa.CTGClearAllResults()
pw.esa.CTGSolveAll()                                                    # solves all defined contingencies

# read results (per-contingency solve/violation flags + branch loading)
ctg    = pw[Contingency, [Contingency.CTGSolved, Contingency.CTGViol]]   # CTGSolved=="YES", CTGViol>0
branch = pw[Branch, [Branch.CTGViol, Branch.LineMaxPercentContingency, Branch.CTGSolved]]
n_diverged  = int((ctg["CTGSolved"] != "YES").sum())
n_violating = int((ctg["CTGViol"] > 0).sum())
```

The contingencies themselves must exist in the case first — define one per new device (open that
line/transformer), e.g. via `ContingencyBuilder`/`SimAction` (`esapp.utils`) or by auto-inserting
N-1 branch contingencies. `CTGViol`/`CTGSolved` on the `Contingency` object give per-contingency
violation counts and convergence; `Branch.LineMaxPercentContingency` gives the worst loading seen.

For AC, solve with `pw.pflow()` (an AC method) and set the CTG method to `AC`. A manual snapshot→open→re-solve
loop is unnecessary — it just re-implements, worse, what `CTGSolveAll` already does.

### Recovering the devices a case already added (diff a modified vs base case)

To reverse-engineer what a solved/modified case added over its base, diff the branch-key sets:

```python
def branch_keys(pw):
    df = pw[Branch, ["BusNum", "BusNum:1", "LineCircuit"]]
    return {(int(r["BusNum"]), int(r["BusNum:1"]), str(r["LineCircuit"])) for _, r in df.iterrows()}

added_branches = branch_keys(modified_pw) - branch_keys(base_pw)   # (f, t, ckt) tuples
added_buses    = set(bus_kv(modified_pw)) - set(bus_kv(base_pw))
```

A branch whose two endpoint buses have different nominal kV is a transformer; equal kV is a line.

> House rules honored: drive SimAuto via `esapp` (not raw `esa`); always keep an object's key
> field(s) on any write or it silently no-ops (see [esapp](../concepts/esapp.md)).


---

# ==== methods/applying-a-dispatch-to-a-case.md ====

---
type: method
domain: tooling
topic: power-flow
aliases: [applying-a-dispatch, apply-dispatch, dispatch-to-case, scenario-case-build, write-genmw, open-unused-generators]
tags: [esapp, powerworld, simauto, dispatch, scenario, dcpf, genmw, genstatus, slack, load-scaling]
---

# Applying a dispatch to a PowerWorld case (and saving it as a scenario `.pwb`)

## Abstract

How to turn a computed dispatch (a MW number per generator) into a runnable scenario case:
write `GenMW`, switch the unused units `Open`, scale load to the scenario's level, solve DC,
and save. The headline gotcha is **the DC solve will fake a balance rather than tell you the
fleet is short** — it pushes the entire deficit through the slack *bus's* generators, past
nameplate, and the resulting branch overloads look like a transmission finding while being a
pure artifact. Verify the schedule against load **before** you trust any flow. Second trap:
esapp's `pw[Obj, field] = values` setter is **positional over the whole object table**, so a
filtered subset writes nothing, silently. Live-verified on Synth9k/Synth8k 2031, 2026-08-18.

## Connections

- **Up:** [esapp](../concepts/esapp.md)
- **Across:** [save-powerworld-case](save-powerworld-case.md) (the `SaveCase` no-op trap this depends on) ·
  [adding-devices-esapp](adding-devices-esapp.md) (same key-field discipline, and the `CreateData` silent no-op) ·
  [converting-lines-to-transformers](converting-lines-to-transformers.md) (the other place esapp's static whitelist is wrong) ·
  [case-impedance-completeness](../concepts/case-impedance-completeness.md) (**check this before promising anyone AC** — the cases
  these scenarios are built from are DC-only skeletons) · validating the saved file
  (reopen the saved `.pwb` cold; a save that "succeeded" is not evidence)

## Content

### Steps

1. **Compute the dispatch first, in pure pandas, against a read-only pull.** Keep the
   allocation logic in a module with no `SaveCase` in it, so it can be tested and re-run
   without a license risk. The case write is a separate, dumb step.

2. **Scale load to the scenario level.** Write `LoadSMW` (and `LoadSMVR` by the same factor,
   to hold power factor — DC ignores Q, but the case stays usable later). Do **not** assume
   every load scales: on the 2031 planning cases the few hundred buses named `*_DataCenter` /
   `*_LargeLoad` (about 29% of peak load) are flat 24/7 and are held fixed, so the scenario % applies
   only to the several thousand ordinary loads. That tag lives **only in `Load.BusName`** — `Label`,
   `CustomString*` are empty and `Interruptible` is `NO` on every record.

3. **Write `GenMW` and `GenStatus` together, as full-length columns.**

   ```python
   pw.edit_mode()
   for col in ("GenMW", "GenStatus"):          # full table, original row order
       s = gens_full[col]
       pw[Gen, col] = s.astype(str).tolist() if s.dtype == object else s.tolist()
   ```

   `GenStatus` is `"Open"` for every unit dispatched to 0 MW — that is what "take it out of
   service for this scenario" means.

4. **Keep every generator on the slack BUS closed**, even at 0 MW, or the solve has nothing
   to swing. Note *bus*, not unit: the slack bus hosts **about a dozen** generators on both the 8k and 9k
   planning cases, and a naive "keep the first gen at the slack bus" rule under-reports the
   swing by 10×.

5. **Solve and save.** `pw.run_mode()` before `SolvePowerFlow`, then the aux-script save form
   from [save-powerworld-case](save-powerworld-case.md):

   ```python
   pw.run_mode()
   pw.esa.RunScriptCommand("SolvePowerFlow(DC);")
   pw.esa.RunScriptCommand(f'SaveCase("{out}", PWB);')
   assert os.path.exists(out)
   ```

### The trap: a DC solve fakes the balance at the slack bus

**Post-solve generation always equals load. That is not evidence of anything.** If the
scheduled dispatch cannot meet the load, PowerWorld closes the gap by driving the slack bus's
generators as far past their own `GenMWMax` as it takes.

Measured on `Synth8k_draft`, in a high-load, no-solar scenario, short **~31
GW**: each of the generators at the slack bus was pushed **+2,840.8 MW over nameplate** — a
44.5 MW unit landed at 2,885 MW — producing **hundreds of branches over 100% and a 683.4% maximum**.
Those overloads are entirely an artifact of 31 GW injected at one 345 kV bus.

It is **not** AGC doing this, so do not go looking there: area `AGC_AGCStatus` is `0` on all 8 zones (recorded under the nonexistent name `AGC_AGCStatus`; the area field is `Area.BGAGC`, see [opf-preconditions](../concepts/opf-preconditions.md))
and exactly **1** of roughly 1.5k generators is `GenAGCAble`.

The check that actually works, before reading a single flow:

```python
short = abs(scheduled_gen_mw - target_load_mw) >= 1.0   # compare the SCHEDULE, not the solve
```

and a post-hoc confirmation on the saved file:

```python
(post_solve_gen_mw > gen_mwmax + 0.1).sum() == 0        # nothing above nameplate
```

Refuse to save a scenario that fails the first check (a `--strict` flag), or you ship a case
whose branch loading is fiction.

### The trap: the positional setter

`pw[Obj, field] = values` is **positional over the entire object table**. Handing it a
filtered subset resolves every record to NAN and writes nothing — no exception, no warning.
Build the full-length column (edit by key into a copy of the full table) and write that. Same
family as the `CreateData` silent no-op in [adding-devices-esapp](adding-devices-esapp.md): **assert the effect,
never trust the absence of an error.**

### Verify it worked

Reopen every saved `.pwb` **cold** (fresh `PowerWorld(path)`, not the handle you wrote with)
and check all five:

- every dispatch key present in the case's `Gen` table (outer-join indicator, no `left_only`);
- `max|GenMW − DispatchMW|` at rounding noise (observed **3.4e-5** across 8 cases);
- `GenStatus` matches the intended Open/Closed set exactly (0 mismatches);
- closed-load MW equals the scenario target;
- **zero generators above nameplate**, and post-solve gen − load ≈ 0.

### Worked result (2026-08-18)

Five scenarios × two fleets, same loads (~140 GW peak, same ~40 GW fixed block):

| Fleet | Conventional | Outcome |
|---|---|---|
| Synth9k 2031 (post-swap, +thermal) | ~100 GW | **5 of 5 balance at exactly 0.0 MW** |
| Synth8k 2031 draft (pre-swap) | ~65 GW | 3 of 5; **one scenario short ~4 GW, another short ~31 GW** |

The 8k shortfalls are genuine nameplate deficits — the whole conventional fleet runs flat out
— consistent with an earlier real-hour dispatch rebuild, larger here only because the datacenter block is held at full load while the rest scales down.

**Both base cases are DC-only skeletons** (`LineR ≤ 1e-6` and `LineC == 0` on 97.5% / 100% of
closed lines; median X/R **100,010** and **113,465**), so every scenario case built from them
inherits that and can never carry an AC study. See [case-impedance-completeness](../concepts/case-impedance-completeness.md).


---

# ==== methods/aux-file-mode.md ====

---
type: method
domain: tooling
topic: scripting
aliases: [aux-file-mode, aux-mode, no-python-mode, powerworld-llm-interaction,
  llm-interaction-programming, drop-file-mode, agent-operating-mode]
tags: [powerworld, aux, script-transfer, llm, agent, operating-mode, template]
---

# Aux-file mode: PowerWorld and LLM interaction through files

## Abstract

A working mode where the exchange between an agent and Simulator is files, not function
calls: the agent writes a `.aux`, drops it in a folder Simulator watches, and reads the
results back out of CSVs. No code of yours talks to PowerWorld, but plenty of code runs on
your side, parsing the log and the CSVs, because that is the only way to find out what
happened. It costs you return values, branching, headless operation and the ability to test
your own work. This page is the setup handshake, the rules, and a working template to copy.

## Connections

- **Up:** [Home](../index.md)
- **The channel:** [powerworld-script-transfer](../concepts/powerworld-script-transfer.md),
  how the drop folder works
- **The language:** [aux-only-powerworld](../concepts/aux-only-powerworld.md), what a `.aux`
  can do unaided, and the syntax traps
- **The alternative:** [esapp](../concepts/esapp.md), the Python mode this one replaces
- **Command names:** [aux-script-commands](../references/aux-script-commands.md)
- **Build floor:** [version-requirements](../concepts/version-requirements.md)

## Content

### What this mode is for

This is **PowerWorld and LLM interaction programming**: the unit of exchange between the
agent and Simulator is a file, not a function call. The agent writes a script, you drop it
in, Simulator runs it and writes back. Both sides read the same artifacts.

That shape has its own advantages, independent of tooling:

- **Everything is inspectable.** The script, the log and the results are all files on disk
  that you can read, diff, archive and send to someone. There is no opaque call whose
  behaviour you have to take on trust.
- **The human is in the loop by construction.** You see every script before it runs. For work
  that edits a case, that is a feature rather than friction.
- **The deliverable is the script.** What the agent produces is a `.aux` you keep and re-run
  yourself, not a transcript of an API session that only existed once.
- **No code of yours touches PowerWorld.** Nothing imports a COM library, nothing holds a
  handle on Simulator, nothing can leave it in a state you did not ask for.

That last point draws a boundary around PowerWorld, not around code in general.

### You still write code, it just runs on your side

This mode is not "no scripting". The log is English prose and the answers are in CSVs, so
the caller does real work to find out what happened, and an agent working this way writes and
runs that code constantly. Four jobs:

- **Delivery.** Copy the file in, poll for the input file to disappear, and pull your own
  file on a timeout. A run that fails the wrong way is never cleaned up, so without a timeout
  you wait forever while Simulator re-executes it.
- **Reading the outcome.** Grep the output for the trailing `finished successfully in N
  seconds`, then for `Successful Power Flow Solution`, then for `Warning:` lines. An unknown
  field name is a warning rather than an error, so the column goes missing from the CSV while
  the run reports success.
- **Getting the answer.** Load the CSVs and diff them. The log never contains the answer.
- **Validating before you drop.** Check the object types and field names against PowerWorld's
  field export, and check that every `DATA` block carries its full key, before the file goes
  in. A bad name costs a re-execution loop and a manual recovery; catching it costs a lookup.

Code on your side, files across the boundary. What you give up is an automation surface into
Simulator, not automation.

Use [esapp](../concepts/esapp.md) when you want speed and automation: it returns real values,
branches on them, runs headless and in parallel, and needs nobody to move a file between
steps.

Pick one and stay in it. An aux deliverable that was secretly debugged through the Python
path is no longer a self-contained script, and nobody finds that out until someone else runs
it.

> **On licensing, be careful what you claim.** Published material describes this channel as
> needing no COM and no SimAuto call. What has *not* been established here is whether a
> Simulator install lacking the SimAuto add-on will run dropped scripts. The script actions
> are the same action set SimAuto invokes, and where the licence check sits is an open
> question. Do not sell this mode as a licence workaround until someone has tested it on a
> machine without the add-on. Treat it as an interaction pattern.

### Step 1 — the setup handshake

Five things have to happen in the GUI, and an agent cannot do any of them. If you are an
agent entering this mode, your first output is these five steps with the real folder path
filled in, before you write a single line of aux:

1. Open Simulator.
2. **Load the case by hand.** Do not script this; see the `OpenCase` warning below.
3. **Switch to Run Mode**, then Tools → Script. Set *ScriptTransferFileDirectory* by
   browsing to the folder **they chose**. Run Mode at this step is specified by the source
   deck.
4. Tick **Enabled External Script Control**, and leave that dialog open.
5. **Click Show Log** in that dialog, and keep the log window visible.

After that, any file copied into the folder as `SimulatorScriptInput.aux` runs automatically,
one poll interval later.

Step 5 earns its place. The output file appears only once a run finishes, so for every
failure that never finishes (an abort, a loop, a poller that is not running) the folder stays
silent and the log is the only thing that says which one you have. A looping run shows the
same block of lines once per poll interval.

Two things here cost time when you do not know them:

- **The settings persist in the registry, the dialog does not.** The panel says so itself:
  its heading reads *External Script Control (Only Active when Dialog is Open; Fields Saved
  in Registry)*. `ScriptTransferFileEnabled`, `ScriptTransferFileDirectory` and
  `ScriptInputOutputPollSec` survive a restart, so the browsing step is once per machine.
- **Tick `Always Delete an Invalid Input Aux File` while you are in there.** It makes
  Simulator discard a script it cannot parse rather than leaving it in the folder to be
  retried. It is not a complete guard against the re-execution loop, since a script can parse
  cleanly and still fail mid-run, but it removes the most common cause.
- **Closing the dialog stops the poller while the flag still reads enabled.** The dropped
  file sits there, which looks exactly like a crash, a failed run, and a run still in
  progress. If a drop is not picked up, check the dialog before you debug the aux.

Once the user confirms the setup, the agent should propose a device scan without being
asked, **then stop and wait for an answer:**

> *"Channel is live. I cannot see your case from here. Do you want me to scan it first and
> list what devices are in it? It is read-only, it writes CSVs and changes nothing."*

**Ask which folder. Do not pick one.** The transfer folder is the user's choice — they may
already have one configured from a previous session, they may want it on a particular drive,
and on a shared or managed machine the obvious location may not be writable. Ask, and use the
answer verbatim. `<your transfer folder>` below stands for whatever they tell you; it is a
placeholder, not a suggestion.

**Two turns, never one.**

**Turn 1 — activation only.** List the setup steps, name the transfer folder, and **end the
message there.** Do not propose a script, do not name a file you would like to drop, do not
say "say the word and I will run X". The user has not opened the dialog yet; there is nothing
to consent to, and bundling the two makes them approve a drop before the channel exists.
Close with nothing more than: *tell me when the dialog is up.*

**Turn 2 — only after they say it is ready.** Now propose the first script, say what it
writes and that it is read-only, and wait again.

Collapsing these into one message is the most common way this goes wrong, and it reads as
pressure to skip the setup.

**Propose, then wait. Do not drop the file until they answer.** Volunteering the idea is the
helpful part; running it unasked is not. The user is sitting in front of a live Simulator
with their own case loaded, and a dropped script executes against it the moment it lands —
so the first drop of a session is theirs to approve, even when it only reads.

Until that runs the agent knows nothing about the case: not the bus numbers, not whether
there are transformers, not whether a contingency set already exists. Anything it proposes
beforehand is a guess, and one read-only drop replaces all of it. See
[aux-file-cookbook](../demos/aux-file-cookbook.md) for the script and how to read what comes
back.

### Step 2 — deliver by copy, never by authoring in place

Write the aux somewhere else, then copy it in as `SimulatorScriptInput.aux`. The poller
cannot tell a finished file from one still being written, and a truncated aux stays valid up
to the cut, so authoring in place races the poll interval and can feed Simulator half a
script that runs and reports success.

Simulator deletes the input file once it has read it. That deletion is the acknowledgement,
which means the script destroys itself. Archive a copy before you drop it, or you end up with
results and no record of what produced them.

### The rules

**Never:**

- **`OpenCase`.** It raises an access violation, aborts the file, and the poller then re-runs
  it every interval *forever*. Measured 2026-09-21 with a file containing nothing but
  `OpenCase` and three log markers, on a freshly started Simulator with no case loaded, so
  this is not a case-swap problem. Load the case by hand. `CaseSummaryGet` on a named `.pwb`
  works fine, so you can read a case file, just not load one.
- **`LogClear`.** Anywhere in a dropped file it suppresses `SimulatorScriptOutput.txt`
  entirely: the script runs and the channel returns nothing.
- **A `("", STOP)` failure slot**, unless you mean it. A file that stops early is never
  consumed, so it loops.
- **Writing a derived field to cause a state.** A status field that *reports* a condition
  cannot set it. `BusStatus` is the classic: PowerWorld's field export leaves its `Enterable`
  column empty, so writing it is a no-op that still reports success. Open the branches and call
  `UpdateIslandsAndBusStatus`; the status follows.

**Always:**

- **Get a yes before the first drop of a session.** The user is at a live Simulator with
  their case loaded, and the file runs the moment it lands. Show the script, say what it
  does, wait. Read-only follow-ups after that first yes are fine; anything that modifies the
  case needs its own.
- **Read back.** The channel returns a log transcript, not a return value. If the answer
  matters, `SaveData` it to CSV and read the CSV. `Simulation: Successful Power Flow Solution`
  is worth grepping for, but its absence is not a diagnosis.
- **Carry the key fields** in every table you write or intend to write back: `BusNum`+`GenID`,
  `BusNum`+`BusNum:1`+`LineCircuit`, `BusNum`+`ShuntID`. Drop one and PowerWorld cannot tell
  which row you mean; the write no-ops and reports success.
- **Get field names from PowerWorld's own field export**, never from the manual and never from
  memory. The *Auxiliary File Format* manual has no per-object field catalog. The vocabularies
  also differ between the Python and aux sides: a Python class name is not always the aux
  object type, and using one for the other is a hard validation error.

**Cannot, and say so rather than fake it:**

- Return a value, or branch on a result. There is no query-then-act, so a choice that depends
  on the case is made by a human reading an exported CSV between two runs. Asked to "pick one
  at random", say the language has no RNG and no variables, and expose the choice as an edit
  point instead of hardcoding a pick and calling it random.
- Run headless, batched or in parallel. A visible dialog is required.
- **Make Simulator run anything.** An agent writes a file; Simulator picks it up on its own
  poll interval. Whether the agent can *trigger* a run depends on access, not on the mode: if
  it can write to the watched folder it drops its own scripts and reads its own results, and
  if it cannot, every run waits on a human. Either way, reaching for the Python channel "just
  to check" has left the mode. Validate statically before dropping (object types, field names,
  full keys on every `DATA` block), because a bad name costs a re-execution loop whoever
  drops it.

### Knowing whether it worked

A completed run writes `SimulatorScriptOutput.txt`, framed like this:

```
Automatic loading of file ...\SimulatorScriptInput.Aux started at 2026-09-21T14:43:01.314Z
Starting load of auxiliary file: ...\SimulatorScriptInput.Aux
  ... your LogAdd markers and PowerWorld's own lines ...
Finished load of auxiliary file: ...\SimulatorScriptInput.Aux
Automatic loading of file finished successfully in 0.083 seconds
```

That trailing line is the completion signal, and it is parseable. Typical round trips are
0.08–0.5 s for a small case.

The failure shape is the input file still sitting there with no output file written. That
happens on an abort, and, measured 2026-09-21, it also happens on a fully successful run that
called `OpenCase`: all stages ran, both solves converged, every output file was correct, zero
errors logged, and the poller still re-ran the whole thing five times. Any harness must pull
its own input file on a timeout rather than wait for a signal that is not coming.

### CaseSummaryGet describes the file, not your edits

`CaseSummaryGet` with a blank first argument describes the `.pwb` file behind the current
case rather than the case as you have edited it. The spec says "the pwb file for the current
case" and means it literally. Unsaved in-memory changes are invisible to it, so diffing two
summaries across an unsaved edit shows no difference at all, which reads exactly like a
change that never happened. Read the CSVs.

### Template

A complete working file. It identifies the loaded case, surveys the folder for other cases,
baselines, opens a bus by opening the branches that touch it, solves, and restores. Change the
two marked lines to match your own case and it runs.

```
//=============================================================================
// Identify the case -> baseline -> open a bus -> solve -> restore.
// Read-only on disk: edits memory, never calls SaveCase.
//
// BEFORE DROPPING:
//   1. Load the case by hand. Stage E names its bus numbers.
//   2. Tools -> Script open, "Enabled External Script Control" ticked.
//   3. Copy in as SimulatorScriptInput.aux. Never author in place.
//
// FOUR RULES (each a silent failure if ignored):
//   - No OpenCase. Access violation, then the poller re-runs the file forever.
//   - No LogClear. It suppresses SimulatorScriptOutput.txt entirely.
//   - CaseSummaryGet reads the .pwb FILE, not your edited case.
//   - BusStatus is derived, not settable. Open the branches, not the bus.
//=============================================================================


//--- A: output folder --------------------------------------------------------
SCRIPT
{
  // <<< EDIT: where the CSVs go, under the folder you chose. YES = create it if absent.
  SetCurrentDirectory("<your transfer folder>\out", YES);
  LogAdd("A1 output dir set");
  LogAddDateTime;
}


//--- B: what case is loaded? -------------------------------------------------
SCRIPT
{
  // Blank name = the file behind the current case. Detail 3 = the most fields.
  CaseSummaryGet("", "01_case_identity.txt", 3);

  // "# of Breakers" decides how you open a bus:
  //   0  -> bus-branch. Open the incident branches (stage E).
  //   >0 -> node-breaker. Use OpenWithBreakers instead.
  LogAdd("B1 01_case_identity.txt -- check '# of Buses' and '# of Breakers'");
}


//--- C: survey the folder ----------------------------------------------------
SCRIPT
{
  // Reads .pwb files WITHOUT opening them -- identify a case with no OpenCase.
  // <<< EDIT: the folder to survey.
  CaseDirectorySummaryGet("<your transfer folder>", NO,
                          "00_directory_survey.txt", 1);   // NO = skip subfolders
  LogAdd("C1 00_directory_survey.txt");
}


//--- D: baseline -------------------------------------------------------------
SCRIPT
{
  EnterMode(RUN);
  SolvePowerFlow(RECTNEWT);     // no ("",STOP) slot: a bad solve is a result
  LogAdd("D1 base solve -- grep above for 'Successful Power Flow Solution'");

  SaveData("base_bus.csv", CSV, Bus,
           [BusNum,BusName_NomVolt,BusStatus,BusSlack,BusPUVolt,BusAngle,BusGenMW,BusLoadMW],
           [], "", [], NO, NO);

  // Read this file to choose the bus for stage E. Aux has no RNG.
  SaveData("base_branch.csv", CSV, Branch,
           [BusNum,BusNum:1,LineCircuit,LineStatus,LineMW,LineMVA,LinePercent],
           [], "", [], NO, NO);
  LogAdd("D2 base_bus.csv + base_branch.csv");
}


//--- E: open the bus ---------------------------------------------------------
// <<< EDIT: one line per branch touching your chosen bus, from base_branch.csv.
// KEY = BusNum + BusNum:1 + LineCircuit. All three, or the write no-ops and
// still reports success.
// Pick a bus with gen and load that is NOT the slack, so the case still solves.
DATA (Branch, [BusNum,BusNum:1,LineCircuit,LineStatus])
{
2 4 "1" "Open"
3 4 "1" "Open"
4 5 "1" "Open"
}

SCRIPT
{
  UpdateIslandsAndBusStatus;    // without this the bus stays "Connected"
  LogAdd("E1 branches opened, islands updated");

  // Proof the flip is topological: the bus is already dead here, no solve yet.
  SaveData("pre_solve_bus.csv", CSV, Bus,
           [BusNum,BusName_NomVolt,BusStatus,BusPUVolt,BusGenMW,BusLoadMW],
           [], "", [], NO, NO);
  LogAdd("E2 pre_solve_bus.csv -- bus Disconnected BEFORE any solve");
}


//--- F: solve and read back --------------------------------------------------
SCRIPT
{
  SolvePowerFlow(RECTNEWT);
  LogAdd("F1 post-outage solve");

  SaveData("post_bus.csv", CSV, Bus,
           [BusNum,BusName_NomVolt,BusStatus,BusSlack,BusPUVolt,BusAngle,BusGenMW,BusLoadMW],
           [], "", [], NO, NO);
  SaveData("post_branch.csv", CSV, Branch,
           [BusNum,BusNum:1,LineCircuit,LineStatus,LineMW,LineMVA,LinePercent],
           [], "", [], NO, NO);

  // Wrong on purpose: shows the as-saved totals, not the outaged ones.
  CaseSummaryGet("", "03_summary_AFTER_outage.txt", 3);

  LogAdd("F2 post_bus.csv + post_branch.csv written");
  LogAdd("F3 ANSWER = diff base_bus.csv vs post_bus.csv");
}


//--- G: restore --------------------------------------------------------------
DATA (Branch, [BusNum,BusNum:1,LineCircuit,LineStatus])
{
2 4 "1" "Closed"
3 4 "1" "Closed"
4 5 "1" "Closed"
}

SCRIPT
{
  UpdateIslandsAndBusStatus;
  SolvePowerFlow(RECTNEWT);
  SaveData("restored_bus.csv", CSV, Bus,
           [BusNum,BusName_NomVolt,BusStatus,BusSlack,BusPUVolt,BusAngle,BusGenMW,BusLoadMW],
           [], "", [], NO, NO);

  // Matches base_bus.csv on status and voltage. Angles differ in the 5th
  // decimal -- solver tolerance from a different start point, not a failure.
  LogAdd("G1 restored, re-solved, restored_bus.csv");
  LogAddDateTime;
  LogSave("run.log.txt", NO);
}
```

### What that template produces

On the 7-bus sample this was measured on, the outaged bus carried 93.71 MW of generation and
80 MW of load. Your numbers will differ. The result is visible in one diff:

| | base | post-outage |
|---|---|---|
| bus 4 status | `Connected` | `Disconnected` |
| bus 4 voltage | 1.000000 pu | 0.000000 |
| bus 3 voltage | 0.992669 pu | 0.961330 |
| slack output | 200.63 MW | 215.83 MW |
| worst branch loading | 68.7 % | 91.9 % |

Only one surviving bus moves, because it was the one leaning on the outaged bus's local
generation. The five voltage-controlled buses hold their setpoints exactly.

The restore returns every bus to `Connected` with voltage magnitudes identical to six decimals.
Angles differ in the fifth decimal and the slack by about a kilowatt: Newton–Raphson
converging from the outaged solution rather than the loaded state. **That is solver tolerance,
not a failed restore**, and expecting an exact match will make a correct run look broken.


---

# ==== methods/case-data-lint.md ====

---
type: method
domain: cross-cutting
topic: case-audit
aliases: [case-data-lint, lint-profile, data-quality-checks, case-sanity, shunt-steps,
  gen-below-min, missing-emergency-ratings, negative-reactance, islands-and-slacks, nominal-kv]
tags: [powerworld, esapp, case-quality, validation, switched-shunt, generator, ratings,
  topology, n-0]
---

# Linting a case for data defects that still solve

## Abstract

A case that converges can still be wrong, and the defects that matter most are the ones the
solve never complains about. A discrete shunt set to 40 Mvar when its blocks only switch in
steps of 15. A unit online below its own minimum output. Every branch rated on A and blank on
B and C, so an N-1 that monitors B checks nothing. The case-auditor's `lint` profile reads each
of these straight from the case, with no solve and no write, and names every object by its key
fields. It never stops a study; it says what is wrong, where, and whether it looks broken or
deliberate. On a synthetic planning model, measured 2026-10-10, the shunt-step rule matched an
independent engineer's hand count exactly, scenario by scenario, across all five dispatch
scenarios. The units-below-minimum rule found the same units the engineer did.

## Connections

- **Up:** [Home](../index.md)
- **Uses:** [ltc-regulation-checks](ltc-regulation-checks.md) (the regulating-mode set the
  shunt-band rule shares) · [powerworld-limitset-setdata](powerworld-limitset-setdata.md)
  (which rate-set letter the N-1 reads)
- **Across:** [case-impedance-completeness](../concepts/case-impedance-completeness.md) (the other
  silent defect, a DC skeleton) · [applying-a-dispatch-to-a-case](applying-a-dispatch-to-a-case.md)
  (the commonest source of units below their minimum)
- **Checked by:** the case-auditor's `lint.*` rules (`skills/case-audit/engine/rules_lint.py`),
  run with `--profiles base,lint`

## Content

### What each rule reads and why it matters

| rule | flags | fields | why the solve hides it |
|---|---|---|---|
| `lint.shunt_steps` | a `Discrete` shunt whose `SSNMVR` is beyond all its blocks together, or not reachable by whole steps | `SSBlockNumSteps[:1-9]`, `SSBlockMVarPerStep[:1-9]`, `SSNMVR` | the solve starts from the nominal setting whatever the blocks say |
| `lint.shunt_band_inverted` | a regulating shunt with `SSVHigh < SSVLow` | `SSVHigh`, `SSVLow`, `SSCMode` | the band is empty, so the shunt cannot regulate (an engineer reports PowerWorld switches such a control off; not tested here) |
| `lint.gen_below_min` | an online unit with `GenMW < GenMWMin` | `GenMW`, `GenMWMin`, `GenStatus` | the power flow does not enforce the minimum |
| `lint.gen_limits` | a missing MW or Mvar limit, one at ±9999, or max below min | `GenMWMax/Min`, `GenMVRMax/Min` | ±9999 is a format placeholder that reads as "no limit" |
| `lint.negative_x` | a closed branch with `LineX < 0`, star legs left out | `LineX`, `BusIsStarBus` | it solves; the branch's flow share comes out reversed |
| `lint.missing_ratings` | no rating A (jumpers left out), or rating A with no B or C | `LineAMVA`, `LineAMVA:1`, `LineAMVA:2`, `LimitSet.LSLineRateSet:1` | a 0 rating is never monitored |
| `lint.bus_names` | a blank `BusName` | `BusName` | breaks anything that finds a bus by name |
| `lint.islands` | energized islands apart from the main one; an island with load or generation and not exactly one slack | `BusStatus`, `LineStatus`, `BusCat` | each island solves, or fails, on its own |
| `lint.nominal_kv` | a nominal kV that is missing, 0, or has more than two decimals | `BusNomVolt` | kV-level filters skip the bus |

### How the shunt-step check decides

A discrete shunt can only sit on a whole number of steps of each block. The rule builds every
total the blocks can reach (each block from 0 to its step count, summed, rounded to 0.01 Mvar)
and asks whether `SSNMVR` is within 0.01 Mvar of one of them. Two steps of 15 reach 0, 15 and
30. A setting of 20 is *between steps*. A setting of 40 lies beyond the 30 maximum, so the rule
reports it as *beyond its blocks* instead. Every combination counts, not just in-order switching, so the
check errs towards fewer flags. A shunt with no blocks defined is skipped, because there is
nothing to check it against. A shunt whose blocks give more than 100,000 combinations is not
enumerated. It is listed instead, as an FYI that says it was not checked.

### Emergency ratings: Worth a look or FYI

Rating A with blank B and C is common: the public Texas2k case carries it on all 2,562 of its
rated branches. Whether that matters depends on what the N-1 reads. The rule looks at
`LSLineRateSet:1` in the limit sets in use. If that letter is B or C and the branches lack it,
those branches go unmonitored after an outage, and the finding is **Worth a look**, triaged Broken. If the N-1
reads A, the blanks are data still to fill, and the finding is **FYI**, triaged Your call. A rate set the N-1 uses
that is empty everywhere is a different, stopping rule: `mon.rate_set_empty`.

### A field that was not read

If the case did not return a field, or it reads blank on every row (a number as NaN, text as empty),
the engine treats it as not read and its rule reports nothing. That happens with an older snapshot, or with a PowerWorld that lacks the field. The engine
lists the rule under `rules_skipped` naming the field, and a rule whose one half could not run is
listed as run and as not checked for that half. Silence from a rule is not a pass.
The one exception is a switched-shunt block slot after the first: PowerWorld leaves an unused slot blank,
so a blank slot column is data and only a slot the case did not return counts as not read; a release that
returned blank for a slot a shunt really uses cannot be told apart by the data.
`BusName` gets no exception: every name blank reads as a field not returned, so `lint.bus_names` is listed
as not checked rather than flagging every bus.

### Thresholds

All are proposed defaults in `engine/thresholds.py`, not measurements: 0.01 Mvar step tolerance,
0.1 MW below minimum, ±9999 as the placeholder limit, 2e-4 pu as the jumper reactance (PowerWorld's
default zero-impedance threshold), and two decimals for nominal kV.

### Not in this version

These need a solve, a second case, or a scenario label that the case does not carry. Each is a
candidate for a later rule:

- a low-voltage or alternate solution
- regulators that conflict (a unit and a shunt holding the same bus to different targets)
- area interchange far from schedule
- load against generation by region
- a contingency count that dropped since the last version
- renewables online in a scenario that should have none


---

# ==== methods/converting-lines-to-transformers.md ====

---
type: method
domain: tooling
topic: case-audit
aliases: [line-to-transformer, linexfmr, make-branch-a-transformer, branchdevicetype]
tags: [esapp, powerworld, simauto, branch, transformer, linexfmr, editmode]
---

# Converting a PowerWorld branch from Line to Transformer

## Abstract

How to reclassify existing `Branch` objects as transformers when a case models every branch as a
line even where the two ends sit at different nominal kV. Two gotchas, both live-verified on
Synth8k: **(1)** `BranchDeviceType` is derived and read-only — the real switch is `LineXFMR = "YES"`
plus `XFNominalKV`/`XFNominalKV:1`; **(2)** esapp flags every `XF*` field read-only from its own
**static whitelist**, which is wrong — the fields are writable in PowerWorld EDIT mode. On esapp
0.2.1 that flag is only a `UserWarning` and `pw[Branch] = df` works; on 0.1.x it raised and you had
to go around esapp via `pw.esa.ChangeParametersMultipleElement`. With `XFFixedTap = 1.0`
and `LineC = 0`, the conversion is electrically a **no-op** (verified: max |ΔV| = 0.0 pu,
max |ΔMW| = 0.0) — pure reclassification, R+jX untouched.

## Connections

- **Up:** [esapp](../concepts/esapp.md)
- **Across:** [adding-devices-esapp](adding-devices-esapp.md) · [save-powerworld-case](save-powerworld-case.md) · [powerworld-limitset-setdata](powerworld-limitset-setdata.md) · [esapp-overview](esapp-overview.md)
- **Deeper:** [esapp-package-backend](../references/esapp-package-backend.md)

## Content

### When you need this

A case where transmission was built branch-by-branch (synthetic-grid pipelines do this) can end up
with every branch typed `Line`, including the step-down connections. Symptom: `pw.transformers()`
returns empty and `BranchDeviceType.value_counts()` is 100% `Line`, yet many branches have
`BusNomVolt != BusNomVolt:1`.

The mismatched-nominal-kV test is the right detector — check the pairs it finds are sane step-downs
before trusting it. On Synth8k the only pairs were 765/345, 345/138, 138/69 (about 12% of branches).

### The two traps

**`BranchDeviceType` is derived.** You cannot set it. It reports `Transformer` once `LineXFMR` is
`YES`. Setting `LineXFMR` alone is the switch; the `XF*` fields are the transformer's parameters.

**esapp's read-only list is a static whitelist, not PowerWorld truth.** It marks every `XF*`
field read-only — `['LineXFMR', 'XFAuto', 'XFNominalKV', 'XFNominalKV:1', 'XFFixedTap',
'XFMVABase', 'XFTapMin', 'XFTapMax', 'XFStep', 'XFTapDegree', 'XFRegMin', 'XFRegMax',
'XFRegBus', 'XFUseLineZ', 'XFPhaseType']` — and PowerWorld disagrees. What that costs you
depends on your esapp version:

| esapp | `pw[Branch] = df` with `XF*` columns |
|---|---|
| 0.1.x | **raises** `ValueError: Cannot set read-only field(s) on Branch: [...]` — the bypass below was mandatory |
| 0.2.1 | **warns** `UserWarning: Read-only field(s) on Branch: [...]` and the write goes through |

✅ **Verified live 2026-09-10** (~2,000-bus synthetic case, Simulator build 2026-07-22, esapp 0.2.1): a
2-row `pw[Branch] = df` carrying `LineXFMR='YES'` raised nothing and flipped
`BranchDeviceType` from `Line` to `Transformer`.

So **on 0.2.1 the bracket writer is the recipe** — just don't run under
`-W error::UserWarning`, which turns that harmless warning back into a hard failure.

### The recipe (esapp 0.2.1)

```python
pw.edit_mode()                     # required — these are EDIT-mode fields
pw[Branch] = df                    # keys + XF* columns; warns, writes
pw.run_mode()
```

`df` must carry the key columns (`BusNum`, `BusNum:1`, `LineCircuit`) — the bracket read
includes them automatically, so a read-modify-write round-trip is safe. A filtered subset
is fine: PowerWorld matches rows by key, so writing 1586 of 13523 branches touches only
those 1586.

**On 0.1.x**, or any time you want to skip the warning entirely, go around esapp:

```python
pw.edit_mode()                     # required — these are EDIT-mode fields
pw.esa.ChangeParametersMultipleElement("Branch", fields, values)
pw.esa.EnterMode("RUN")
```

with `fields` (keys first, as always):

```python
["BusNum", "BusNum:1", "LineCircuit",      # keys — omit and it silently no-ops
 "LineXFMR", "XFAuto",                     # "YES", "NO"
 "XFNominalKV", "XFNominalKV:1",           # = each end's BusNomVolt
 "XFTapPos", "XFFixedTap", "XFMVABase",    # 0.0, 1.0, 100.0
 "XFTapMin", "XFTapMax", "XFStep",         # 0.51, 1.5, 0.00625
 "XFTapDegree", "XFRegMin", "XFRegMax"]    # 0.0, 0.51, 1.5
```

`LineCircuit` must be a **string** (`"1"`, not `1`). `XFConfiguration` is derived — it self-populates
to `Unknown`; don't try to set it.

### House defaults (from Synth2k_series2)

Worth knowing these are not invented: all 1351 transformers in
`Synth2k_series2_case1` share **identical** settings, so this is the series' convention:

| Field | Value | Meaning |
|---|---|---|
| `LineXFMR` | `YES` | the actual type switch |
| `XFAuto` | `NO` | automatic control off (the field takes `YES`, `NO` or `OPF`; it is not an autotransformer flag) |
| `XFNominalKV` / `:1` | each end's `BusNomVolt` | |
| `XFFixedTap` | `1.0` | **fixed tap** — no LTC control |
| `XFTapPos` | `0.0` | |
| `XFMVABase` | `100.0` | matches system base |
| `XFTapMin` / `XFTapMax` / `XFStep` | `0.51` / `1.5` / `0.00625` | 160 steps |
| `XFRegMin` / `XFRegMax` | `0.51` / `1.5` | regulation range |
| `XFTapDegree`, `XFUseLineZ`, `XFPhaseType`, `XFRegBus` | `0` | not a phase shifter |
| `LineC` | `0.0` | transformers carry no line charging |

`XFAuto=NO` + `XFTapPos=0` + `XFFixedTap=1.0` means **fixed-tap, non-regulating**. If a study needs
these regulating voltage (e.g. reactive power planning), that is a separate setup — regulated bus
and setpoint scheme — not covered here.

### Verify it was a no-op

The whole point of copying `XFFixedTap = 1.0` is that the power flow should not move. Solve before
and after and assert it:

```python
pw.pflow(); before = pw[Branch, "LineMW"]["LineMW"]; vb = pw.voltage(complex=False)[0]
# ...convert...
pw.pflow(); after = pw[Branch, "LineMW"]["LineMW"]; va = pw.voltage(complex=False)[0]
assert (va - vb).abs().max() == 0.0 and (after - before).abs().max() == 0.0
```

This is guaranteed **only if** the converted branches already had `LineC == 0`. Check that first.
A branch with real line charging **may** move when reclassified, since a transformer's `LineC` is
treated as magnetizing susceptance rather than π-model charging. It may also not: one 2026-10-20
run converted a single branch on a public synthetic case with its `LineC` kept, and the solution
was identical (41.917784% loading before and after). That is one branch, measured once, so run the
before/after assertion above rather than assuming either way. Zeroing nonzero charging is a
modelling decision, not a cleanup; surface it rather than doing it silently.

Then save via the aux script command, never the COM function — see [save-powerworld-case](save-powerworld-case.md):

```python
pw.esa.RunScriptCommand(f'SaveCase("{out}", PWB);')
assert os.path.exists(out)
```

Reopen the saved file and re-check `BranchDeviceType.value_counts()`; EDIT-mode writes that look fine
in-session are worth confirming survived the round-trip.

### Worked application

an 8,000-bus working model (reactive power planning inputs):
13523 branches, all typed `Line`, 1586 with mismatched nominal kV and all with `LineC = 0`.
Converted to 1586 transformers with the table above; power flow bit-identical; written to
`..._xfmr.pwb` (a new file — the source WIP case was left untouched).


---

# ==== methods/diagnosing-a-non-converging-contingency.md ====

---
type: method
domain: synthetic-grid
topic: contingency
aliases: [unsolved-contingency-diagnosis, non-converging-contingency, why-a-contingency-diverges,
  ctg-did-not-solve, reserve-limits, island-reserve-limits, voltage-collapse-n-1]
tags: [synthetic-grid, contingency, n-1, voltage, powerworld, convergence, remediation, islanding]
---

# Method: Diagnosing a non-converging contingency

## Abstract

How to tell **why** an N-1 outage returns "unsolved" (voltage collapse, a bad Newton start, a
real-power infeasibility, an island that cannot balance, or a harness bug) in four probes: check
whether it islands, run a real DC solve, walk the element's impedance to open, and read the P-vs-Q
mismatch where the solver stops while checking that the low-voltage load model is not hiding a
collapse. First read the stop reason: **RESERVE LIMITS** means an island ran out of balancing
units, not a Newton failure. Read this before sizing anything for an unsolved outage; it carries no
violation row to size against.

## Connections

- **Up:** [Home](../index.md)
- **Across:** [remediating-n1-contingency-violations](remediating-n1-contingency-violations.md)
  (the loop that routes unsolved outages aside and never fixes them; this page is what to do with
  that pile) · [finding-and-fixing-radial-by-n1-pockets](finding-and-fixing-radial-by-n1-pockets.md)
  (the fix, once this page says "collapse" or "island") · [lodf](../concepts/lodf.md) (a DC solve
  cannot legitimately fail; islanding detection) ·
  [reading-violationctg](reading-violationctg.md) (`Unsolved` rows carry no element)
- **Traps it depends on:** [parallel-contingency-solve](../concepts/parallel-contingency-solve.md) ·
  [powerworld-study-options](../references/powerworld-study-options.md)

## Content

### Why this needs its own method

An unsolved contingency writes no violation rows and names no element, so a remediation loop
that ranks elements by violation never targets it
([remediating-n1-contingency-violations](remediating-n1-contingency-violations.md)). Measured
2026-09-23 on a ~9k-bus synthetic planning model across five dispatches: a long unattended
remediation loop cleared almost every thermal and voltage violation and moved the unsolved count
by one, incidentally. The unsolved set is its own work item.

### First: an outage that stops at RESERVE LIMITS is an island, not a divergence

Read the stop reason before running any probe. With island handling on
(`Sim_Solution_Options.EvalSolutionIsland` and `AllowMultIslands` = YES, Island rows on in
`CTG_Options`), PowerWorld keeps an energized island and balances it with that island's own AGC
units. When they cannot, it stops at **RESERVE LIMITS** and the outage reads unsolved. That is a
power-balance limit, not a Newton failure, and probes 2–4 below do not apply.

The **Island Reserve Limits** row in `ViolationCTG` says where it ran out: a bus and an MW. A
positive MW is a shortfall the island cannot cover (deficit); a negative MW is a surplus it cannot
back down, because its units' minimums exceed its load. A third kind sits on the **main grid**: a
plant trips and the remaining AGC units lack the headroom to cover its MW
([agc-participation-factors](../concepts/agc-participation-factors.md)).

What decides it is what the cut-off pocket holds:
- **units and load:** stays energized, and fails whenever its units cannot match its load.
  Measured 2026-10-19/20 on a ~9k-bus synthetic case, every pocket that could not balance had load
  on the cut-off side.
- **units only:** goes dead, and the plant simply trips. The outage solves and writes no row. The
  exception is a pocket holding the system slack, which stays energized and fails on surplus.
- **load only:** the load is dropped. The outage solves; `Contingency.LoadMW` holds the MW
  ([reading-violationctg](reading-violationctg.md)).

So **islanding is not a thermal or voltage violation row.** A dead pocket writes nothing, and a
failed one writes one Island row and an unsolved flag. A count of violations misses both. Find
islands by topology instead (the bridge screen in
[finding-and-fixing-radial-by-n1-pockets](finding-and-fixing-radial-by-n1-pockets.md)), and fix
them there.

### The four probes, in order

**1. Does the outage island anything?** Remove the element from the closed-branch graph and
check connectivity ([lodf](../concepts/lodf.md)'s denominator gives the same answer for free).
Islanding is a different problem (see above); everything below assumes it does not.

**2. Real-power feasibility: a *real* DC solve.** `RunScriptCommand("SolvePowerFlow(DC)")`
after `CTGApply`. It should converge (a DC solve is linear). If the DC case converges and the
AC case does not, the flows exist and the problem is reactive/voltage. See the trap below: the
obvious way of asking for DC does not run DC.

**3. Impedance walk: separate "no solution" from "a bad Newton start".** Scale the element's
R and X up geometrically (x1.1 ... x10^4), solving at every step from the previous solution, and
record the element flow and the lowest nearby voltage at each step. Then:
- **The walk breaks at some multiplier**: there is no solution beyond it; the pocket's voltage
  falls steadily into the break. That is a voltage collapse; the multiplier is the margin.
- **The walk reaches x10^4 and opening from there converges**: read the voltages before
  believing it (probe 4).
- **The walk reaches open with sane voltages**: the outage has a solution and the sweep's
  failure is the Newton jump from the intact start. Rare; measured once in the example study,
  and it did not reproduce under a different step size.

Near the nose, whether a walk crosses depends on step size. Report the edge ("no solution past
x_k"), not a single crisp number.

**4. Where does the mismatch sit, and is the load model hiding a collapse?** After a failed
solve with `RestoreSolution=NO`, read `BusMismatchP` / `BusMismatchQ`. Measured on every
failing outage in the example: **the real-power mismatch closed by >90 %** relative to the
outage applied on intact voltages (flows reroute as the angles swing), **while the reactive
mismatch grew**, concentrating on the load bus or pocket that collapses. P closes, Q does
not: reactive transfer, not a generation shortfall. Two patterns share that diagnosis:
- the solver **holds voltage near nominal and leaves a large Q hole** at the load bus;
- the bus has **already sagged to ~0.75–0.85 pu** and the mismatch is small: Newton is at the
  nose and cannot take another step.

Then check `MinVoltSLoad` (and `MinVoltILoad`) in `Sim_Solution_Options`. Below that voltage a
constant-power load stops being constant power. A walked outage that "solves" with a bus at
~0.2–0.5 pu has **collapsed with the load model quietly shedding the load**. That is not a
solution.

### What the probes found (example study)

Every unsolved outage in the example was a **voltage collapse in a pocket that one outage left on
a single long tie**: none was an island, a real-power infeasibility, or a thermal overload (nothing near the collapsing pocket exceeded its rating at the last solvable step).
Local generators near several pockets still had reactive headroom that could not reach the
collapsing bus. The fix is structural:
[finding-and-fixing-radial-by-n1-pockets](finding-and-fixing-radial-by-n1-pockets.md).

### Traps, each of which reports success

- **Restoring a saved state may not restore the case you saved.** Suspected, not confirmed: in
  the example study a previous `CTGApply`'s topology survived `LoadState()`, and every later probe
  in the same process measured the previous outage's pocket (an outage far away "showed" the first
  one's collapse). A raw-COM repro (2026-10-21) restored MW and branch status, so the `CTGApply`
  case is unreproduced; but it did **not** restore branches created or deleted in between, nor
  impedance edits (`LineR`). So an impedance walk (probe 3) "undone" by `LoadState` is not undone.
  Possibly by design. Workaround either way: run one outage per fresh
  process, or **fingerprint** before every probe (closed-branch count plus a voltage near the
  element) and stop on a mismatch. A control that only checks "the base still solves" passes this
  bug.
- **`SetData("Sim_Solution_Options", ["DCApprox"], ["YES"])` does not make `SolvePowerFlow()`
  solve DC.** It still runs Newton, so "DC fails" is just the AC failure again. Use
  `SolvePowerFlow(DC)` as a script command
  ([powerworld-study-options](../references/powerworld-study-options.md)).
- **`DoOneIteration=YES` does not step Newton through a failure.** Each failed single step resets
  and the same state repeats. The post-failure state is also invariant to `MaxItr` and to the
  optimal multiplier; read it as "where the solver stopped", not as iterate k.
- **A DC solve leaves the AC state slightly moved** (discrete controls land differently on the
  next AC solve). Run it last, or accept a looser fingerprint after it.
- **`CTGRestoreReference` can raise "reference case did not converge"** after a failed solve.
  Restore the element by hand, solve, then call it inside `try`.
- **Labels passed through a text file on Windows carry a trailing `\r`.** PowerWorld trims it,
  so the solve is right, and every result dict keyed on the label silently misses.


---

# ==== methods/esapp-overview.md ====

---
type: method
domain: tooling
topic: scripting
aliases: [esapp-howto, using-esapp, esapp-getting-started]
tags: [esapp, powerworld, simauto, python, getting-started]
---

# Method: Getting started with ESA++ (esapp)

## Abstract

The entry-point how-to for driving PowerWorld from Python with `esapp`: open a case, read and write data with the bracket interface, solve power flow, inspect results, and use `snapshot()` for safe experimentation. All code snippets are verified against the `esapp` source at `C:\path\to\esapp`. This is step 1 of this reading sequence; for the full API map see [esapp](../concepts/esapp.md).

## Connections

- **Up:** [Home](../index.md)
- **Across:** [esapp](../concepts/esapp.md) · [powerworld-simauto](../concepts/powerworld-simauto.md) · step 1 of this reading sequence — next: [timestep-simulation-setup](timestep-simulation-setup.md) · [pww-data](../concepts/pww-data.md) · [how-to-analyze-results](how-to-analyze-results.md)

## Content

**Step 1 of this reading sequence** → next: [timestep-simulation-setup](timestep-simulation-setup.md).
What esapp *is* (the full API map): [esapp](../concepts/esapp.md). The COM server underneath:
[powerworld-simauto](../concepts/powerworld-simauto.md).

This is the "how do I actually drive a PowerWorld case from Python" entry point.
All snippets below are verified against `C:\path\to\esapp`.

## 0. Prereqs

Windows + PowerWorld Simulator installed (SimAuto is a COM server). Use the
project venv `C:\path\to\.venv` (Python 3.13, `esapp` editable).
See [esapp-environment](../concepts/esapp-environment.md) for the exact environment.

## 1. Open a case

```python
from esapp import PowerWorld
from esapp.components import Bus, Gen, Load, Branch, Shunt, Area, Zone

pw = PowerWorld(r"C:\path\to\case.pwb")   # opens via SAW(..., CreateIfNotFound=True)
pw.summary()          # dict: n_bus, n_branch, n_gen, n_load, total_gen_mw,
                      #       total_load_mw, v_min, v_max, sbase
pw.n_bus, pw.n_gen    # quick integer properties
```

## 2. Read data — bracket syntax

Everything comes back as a pandas DataFrame; primary-key columns are always
included.

```python
pw[Bus]                                   # key columns only
pw[Bus, "BusPUVolt"]                      # keys + one field
pw[Gen, ["GenMW", "GenMVR", "GenStatus"]] # keys + several
pw[Bus, :]                                # keys + every defined field
```

Convenience tables exist for the common ones: `pw.gens()`, `pw.loads()`,
`pw.shunts()`, `pw.lines()`, `pw.transformers()`, `pw.flows()`,
`pw.overloads(threshold=100.0)`, `pw.areas()`, `pw.zones()`.

## 3. Write data — same syntax (sent to PowerWorld immediately)

```python
pw[Gen, "GenMW"] = 100.0              # broadcast scalar to all existing gens
pw[Gen, "GenMW"] = [100, 150, 200]    # per-element (length must match)

# read-modify-write a whole table
loads = pw[Load, ["LoadMW", "LoadMVR"]]
loads[["LoadMW", "LoadMVR"]] *= 1.10
pw[Load] = loads                      # bulk update; must carry primary keys
```

Bulk `pw[Type] = df` can also create new objects — but only in EDIT mode
(`pw.edit_mode()`) with `CreateIfNotFound=True`, and the DataFrame must carry a complete
key set. A filtered subset is fine: PowerWorld matches rows by key, so writing 3 rows
touches 3 objects (the positional `pw[Obj, field]` form differs; see [AGENTS.md](../AGENTS.md) code rule 2).

On esapp 0.1.x a read-only column made the whole write raise. **On 0.2.1 it only emits
`UserWarning: Read-only field(s)` and the write is attempted anyway** — and that warning is
more often wrong than right (112 `Branch` fields, 33 `Bus`, 5 `Gen`, 1 `Load` are enterable
in PowerWorld but flagged read-only by esapp). Treat it as advisory, check
`pw.esa.GetFieldList(<type>)`'s `enterable` column for the real answer, and confirm writes
by reading the field back. See [esapp](../concepts/esapp.md).

## 4. Solve and inspect

```python
V = pw.pflow()                  # solve power flow -> complex voltage Series
mag, ang = pw.voltage(complex=False)   # (magnitude pu, angle rad)
P, Q = pw.mismatch()            # bus power mismatches
pw.violations(v_min=0.9, v_max=1.1)    # DataFrame of Low/High voltage violations
```

Matrices and sensitivities when you need them:

```python
Y = pw.ybus()                   # sparse Y-bus (dense=True for ndarray)
J = pw.jacobian()               # power-flow Jacobian
pw.ptdf(seller=101, buyer=205)  # PTDF column on branches
pw.lodf((101, 205, "1"))        # LODF for a branch outage
```

## 5. Safe experimentation

`snapshot()` is a context manager that calls `SaveState` on entry and
`LoadState` on exit, so the case is restored no matter what:

```python
with pw.snapshot():             # auto-saves/restores case state
    pw[Gen, "GenMW"] = scaled
    pw.pflow()
    v = pw.voltage()
# state restored here
```

Tune the solver via descriptor attributes before solving:
`pw.max_iterations = 30`, etc. Not `pw.dc_mode = True` or `pw.flat_start = True`: a
scripted solve ignores both. Use `pw.pflow(method="DC")` for a DC solve and
`pw.flatstart()` for a flat start — see [handling-errors](handling-errors.md).

## Where to go next

> **Note:** Older repos import `esa`; esapp is the updated, better-documented version of the same thing — write esapp. (Library choice only — unrelated to the TimeStep-vs-Transient-Stability distinction.)

- Run a study over time → [timestep-simulation-setup](timestep-simulation-setup.md) (then [timestep-simulation](../concepts/timestep-simulation.md))
- Pull weather into the study → [pww-data](../concepts/pww-data.md)
- Make sense of the outputs → [how-to-analyze-results](how-to-analyze-results.md)
- Full tool reference (matrices, GIC, network, TS) → [esapp](../concepts/esapp.md)

> esapp symbols on this page validated against `esapp` source
> (`C:\path\to\workbench.py` + `indexable.py`).


---

# ==== methods/finding-and-fixing-radial-by-n1-pockets.md ====

---
type: method
domain: synthetic-grid
topic: contingency
aliases: [radial-by-n1, radial-by-n-1-pockets, weak-pocket-screen, siting-a-second-tie]
tags: [synthetic-grid, contingency, n-1, voltage, topology, remediation, powerworld]
---

# Method: Finding and fixing radial-by-N-1 pockets

## Abstract

A pocket is **radial-by-N-1** when it reaches the bulk grid through two ties and one outage
leaves it on a long, weak survivor — nothing islands, yet the pocket collapses. This page gives
a whole-case screen that finds them, the siting rules for the new tie (where it must land, and
which ties look useful but do not help), and the in-memory harness that measures candidates.
It also covers the extreme case — a **radial tree** that one outage islands outright — with a
whole-grid bridge screen, tie rules per tree shape, and why shared tree-to-tree ties mostly fail.

## Connections

- **Up:** [Home](../index.md)
- **Across:** [violation-remediation](../demos/violation-remediation.md) (the
  diagnose-then-test loop this complements) · [lodf](../concepts/lodf.md) (the islanding
  screen this one extends past) ·
  [unloaded-ehv-stub-overvoltage](../concepts/unloaded-ehv-stub-overvoltage.md) (why a radial
  EHV tree also runs high, and what a tie does to it) ·
  [violation-network-map](violation-network-map.md) (the radial-ties map page draws the bridge
  screen below) · [reading-violationctg](reading-violationctg.md) (getting PowerWorld's own
  islanding result)
- **Traps it depends on:** [adding-devices-esapp](adding-devices-esapp.md)

## Content

### The shape

Two shapes showed up, both measured 2026-09-23 on a synthetic ~9k-bus planning model:
- **A large load tap with one real 138 kV feed.** Its "second path" is a step-down to 69 kV that
  cannot carry the load. It passes a screen for "radial at its own voltage level" because a
  second path exists — it is just the wrong voltage.
- **A string of substations fed from both ends.** Any link of the string, or either end feed,
  leaves part of the string hanging from the other end. One pocket, several failing outages —
  site one fix, not one per outage.

In both the reactance from the collapsing bus to the 345 kV+ grid rose roughly x2.5–x14 when the
outage opened, and a capacitor could not save it: a bus heading to 0.2–0.5 pu gets a few
percent of a shunt's nameplate, so a shunt is the wrong instrument here.

### Screen: find them in the whole case, linearly

1. **Ground = buses on the >= 300 kV *line* network.** Not every >= 300 kV bus: a stub 345 kV bus
   (the high side of a step-up, with no 345 kV line out) can sit *inside* a pocket, and
   grounding it makes the whole pocket look stiff. Local generator buses are not ground either —
   the units near failing pockets were at their limits during the collapse.
2. `B` = the X-only Laplacian of closed branches over the non-ground buses; factorise once.
   `Z_kk` from `B^-1` is each bus's Thevenin reactance to the EHV grid.
3. Opening branch `(i, j, x)` is a rank-1 change. With `w = Z e_ij` and `d = x - (w_i - w_j)`:
   `Z'_kk = Z_kk + w_k^2 / d` for every bus at once (`d -> 0` means the outage islands).
4. A bus is **stranded** when `Z'_kk >= 1.8 x Z_kk` and `Z'_kk >= 0.15` pu. Stress index
   **SI = (pocket |S_load| + pocket zero-Q generation MW) x max Z'_kk** (pu, 100 MVA base).
   Count zero-Q generation: its MW rides the surviving path just like load, and it brings no
   voltage support. A radial reactance `X` delivers ~`V^2/2X` at unity power factor, so SI of a
   few tenths is already near a nose.
5. Rank, then **AC-check the top of the list** in every dispatch (`CTGApply` + one solve).

Validation, same model: the screen ranked **every** known failing outage in its top 13 of ~900
flagged. Its first two versions missed most of them — one by grounding stub 345 kV buses, one
by a 2.5x gate that a failing tap sat just below — so check a screen against known failures
before trusting its silence. The AC check of the next 40 flags found **no new divergence** and a
short watchlist at 0.90–0.93 pu: the screen ranks margin, it does not predict failure alone.

### Siting the fix

- **A tie back into the pocket does not help the end-feed outage.** For a string whose only
  source sits at one end with zero reactive capability, a tie into the middle of the string
  fixed every outage *along* the string and not the loss of the end feed; that one needed a
  second way **out of the source's bus to a substation outside the pocket**. Two lines — one
  mid-string, one exit at the injection — closed all of them. Giving the zero-Q unit ±0.95 pf
  capability alone fixed only half: a pocket with generation can still collapse when that
  generation is modelled with no reactive capability.
- **Land on the meshed grid, never on another load pocket.** Candidate landings: a 138 kV
  substation outside the pocket that stays in the main grid with the pocket removed, with >= 2
  ties, not itself a large-load or data-center tap.
- **Check what the landing depends on.** A landing whose strong tie runs to the same substation
  as the pocket's existing feed passes every *branch* outage and fails the single-substation
  test. Read the landing's own ties before choosing it.
- **Search geography, not the hop extract.** A good landing can be close as the crow flies and
  7–11 substation-hops away through the network; a neighbourhood built by hop count misses it.
  Delaunay 1–3 neighbours over every substation, within a reach cap.
- **Rate the template to clear the load**, then pick by length. A new tie's impedance decides
  its own flow: it can carry most of the load even intact — measured up to ~94 % on one where
  the old feed was twice as long.

### Islanding trees: the whole-grid bridge screen

When one outage **islands** a pocket rather than weakening it, the screen is pure topology and needs
no solve:

1. Build the **substation** graph from in-service inter-substation branches, keeping parallel
   circuits as separate edges so a double circuit is never a bridge. Put 3-winding star buses in the
   substation their windings reach — they carry no substation of their own.
2. Find the **bridges** (Tarjan, iterative — the graph is too deep for recursion). The largest
   2-edge-connected piece is the **meshed core**.
3. Root the bridge tree at the core. Each bridge hangs a **pocket** — everything on the far side —
   and nested bridges along one branch group under the tree's **attachment** bridge. Tag each tree by
   the attachment bridge's kV and total the load and generation it strands (worst dispatch).

Two things this screen leaves out on purpose, both better handled elsewhere: transformer-only
islanding inside a substation (a generator step-up, a load hung on its own split bus behind one short
line) — the second of these is a modelling convention on many synthetic cases, touches nearly every
load, and is treated as **consequential load loss** rather than a violation (by convention here) —
and radial 69 kV taps, which are ordinary sub-transmission design. The fix for an internal split bus
is a second bus tie, not a line.

**Check it against PowerWorld's own islanding result before trusting its silence.** Measured
2026-09-28 on a synthetic ~9k-bus planning model: the screen listed every between-substation
islanding outage at 138 kV and above that a full N-1 with islanding reporting found, and missed none.
How to get that N-1 result is on [reading-violationctg](reading-violationctg.md) — the island option
alone reports nothing.

**What it found there**, as shapes rather than counts: a few percent of substations sit in radial
trees; at 345 kV the stranded MW is almost all **generation on a single line**, at 138 kV mostly
**load taps**. So the islanding problem at EHV is a plant-connection problem.

### Siting a tie for an islanding tree

The radial-pocket rules above still hold — land on the meshed core, never on another pocket, check
what the landing depends on. The tree shape adds four:

- **A chain takes one tie, from its far end.** A tie from the dead end back to the core makes every
  bridge on the way a loop. Do not start it at the plant just because the plant is there.
- **Start at the plant only when the plant's path to the far end is weaker than the plant.** On two
  345 kV plant trees whose substations were joined by a **138 kV** line, the far-end tie pushed the
  plant through that line at **1.4–2.0x its rating** when the plant's own exit opened. Tie from the
  plant instead — and then the far end, on the other side of the plant, needs **its own** tie.
- **A branching tree needs a tie per branch.** A hub with two spokes and one exit cannot be closed by
  one line; the leftover spoke islands whatever else is built.
- **Spread the landings.** Two ties from one tree into the same substation, or a new tie onto a
  substation that already feeds another tree, stacks several plants behind one station: it passes
  every single-branch outage and fails the substation outage. It also concentrates new line charging
  where a light-load region may already sit high — see
  [unloaded-ehv-stub-overvoltage](../concepts/unloaded-ehv-stub-overvoltage.md). Prefer a landing
  that shares nothing with the tree's existing feed.

A tie is a same-voltage line between two existing buses — no transformer — so the source and the
landing must both already have a network bus at the tree's kV.

### Fewer lines: shared ties, and why most fail

Pairing dead ends is the textbook way to use fewer lines: one line between the ends of two trees
that hang off **different** core substations gives each the other's feed as its second path, so the
minimum is about half the number of dead ends (2-edge-connectivity augmentation). On topology alone,
with pairs limited to 40 mi, that cut the line count by about a third.

**The AC check takes most of it back.** Measured 2026-09-28, same model, five dispatches: about one in
five topology-chosen shared lines failed, two ways.

- **The partner's bridge carries both plants.** With tree A's exit open, A's output leaves through
  B's single bridge on top of B's own — measured up to **2.4x** rating.
- **The middle of a chain stays radial.** Joining the *ends* of two chains leaves the substations
  between each end and its feed still hanging on one line.

Built only from lines that passed all five dispatches on their own, the shared-tie portfolio used
about **20% fewer lines than one tie per tree for about 4% more miles**, every tree closed. The best
shared ties join two generation trees a short distance apart whose feeds are strong. **Measure the
portfolio's lines one at a time before believing its count** — the greedy that picks them cannot see
flow.

### Measuring candidates in memory

Build each candidate as a template same-kV line (R/X/B scaled by miles, rating copied) in the
open case ([adding-devices-esapp](adding-devices-esapp.md)), solve N-0, apply each target outage
the way the sweep does (`CTGApply` + one solve from the intact solution), read convergence, the
lowest pocket voltage and the worst pocket loading, then undo and **fingerprint** (closed-branch
count + a pocket voltage) before the next candidate — undoing a cloned transformer by opening it
failed to restore the case once and only the fingerprint caught it. Pass = converges, pocket >=
0.90 pu, nothing over Rate A, in every dispatch. Confirm the winner with PowerWorld's own
`CTGSolve` on the label, then a full N-1 with the new lines' own contingency records.


---

# ==== methods/handling-errors.md ====

---
type: method
domain: tooling
topic: scripting
aliases: [handling-errors, error-handling, troubleshooting, recovery, agent-errors]
tags: [errors, troubleshooting, recovery, agent-behaviour, powerworld, esapp]
---

# Method: Handling errors without bothering the user

## Abstract

What to do when something fails. Most PowerWorld failures are recoverable by the agent
alone, so recover and keep going — the user asked for an analysis, not a running
commentary on your debugging. This page sorts failures into **fix it yourself**,
**fix it and mention it**, and **stop and ask**, and gives the recovery for each. It
also covers the harder case: the call that did not fail but did nothing.

## Connections

- **Up:** [Home](../index.md)
- **Across:** [preflight-powerworld](preflight-powerworld.md) · [esapp-environment](../concepts/esapp-environment.md) · [adding-devices-esapp](adding-devices-esapp.md)
- **Demo:** [adding-a-device](../demos/adding-a-device.md) — a real three-failure recovery, start to finish

## Content

### The three tiers

| Tier | Meaning | What you do |
|---|---|---|
| **1 — Fix silently** | The environment is missing something, or you made a recoverable mistake | Fix it and continue. Do not narrate it |
| **2 — Fix and mention** | You recovered, but the recovery changed the answer's meaning | Fix it, continue, and state it in the final report |
| **3 — Stop and ask** | A fact about the machine, or a decision that is genuinely the user's | Stop. Say exactly what is blocked and why |

The default is tier 1. Escalating a tier-1 problem to the user is itself a failure —
"should I install pandas?" is not a question worth a human's attention.

---

### Tier 1 — fix it yourself, say nothing

**A package is missing.**

```
ModuleNotFoundError: No module named 'esapp'
ModuleNotFoundError: No module named 'win32com'
ModuleNotFoundError: No module named 'pandas'
```

Install it and carry on. `pip install esapp`, `pip install pywin32`,
`pip install TeamOverbyeWeather`. Dependencies are plumbing; the user asked for an
analysis. If `pip` itself fails on permissions, retry with `--user` before escalating.

**You used the wrong access path.** These are the common ones, all verified:

| You wrote | Correct | Why |
|---|---|---|
| `pw.RunScriptCommand(...)` | `pw.esa.RunScriptCommand(...)` | The SAW wrapper is on `.esa` |
| `pw.overloads` | `pw.overloads()` | It is a method |
| `pw.flows`, `pw.ptdf`, `pw.lodf`, `pw.ybus` | all methods — call them | Same |
| `pw.dc_mode(True)` or `pw.dc_mode = True` | `pw.pflow(method="DC")` | `dc_mode` is not a method, and assigning it does not make a scripted solve run DC (see *Power flow did not converge* below) |

**A field name is wrong.** Do not guess a second time. Read the whole table and look:

```python
df = pw[Branch, :]
print([c for c in df.columns if "mva" in c.lower()])
```

Then check [esapp-schema-reference](../references/esapp-schema-reference.md). Guessing field names is how you spend an hour.

**A write was rejected.** Many writes require EDIT mode. Wrap them:

```python
pw.edit_mode()
...
pw.run_mode()
```

**A relative path was not found.** Use an absolute path and retry. Relative paths
resolve against PowerWorld's working directory, not your script's.

---

### The dangerous case: it did not fail, it did nothing

This deserves its own section because no exception handler will catch it.

PowerWorld frequently accepts a malformed request, reports success, and changes nothing.
An agent that treats "no exception" as "it worked" produces a confident wrong answer,
which is worse than a crash.

**Assert the effect, never the absence of an error.**

```python
n0 = len(pw[Branch])
pw.esa.CreateData("Branch", fields, values)
assert len(pw[Branch]) - n0 == 1, "CreateData silently skipped the device"
```

Known silent failures, all verified:

| Operation | Silent failure | Guard |
|---|---|---|
| `CreateData` | Writes nothing if any required key field is missing | Count objects before and after; assert the delta |
| `pw[Obj, field] = values` | Positional over the whole table; a filtered subset writes nothing | Build the full column and assign that |
| COM `SaveCase` | No-ops | Use `pw.esa.RunScriptCommand('SaveCase(...)')`, then confirm the file's timestamp |
| DC solve | Reports zero mismatch even when generation is short | Compare the generation schedule against total load directly |
| Contingency results | Persist stale inside the `.pwb` | `CTGClearAllResults` before solving |
| `LODF` / `PTDF` | Returns `1e8` as an "undefined" sentinel, not a real value | Filter `abs(value) < 1e7` before ranking |
| Writes without key fields | Report success, change nothing | Keep `BusNum`, `GenID`, circuit id in every DataFrame you write back |

**A result that looks absurd is a bug, not a finding.** A branch with a 100,000,000
LODF, a 683% overload, a line at 12,000 MVA — treat these as your own error until you
have proven otherwise. Never report them as results.

---

### Tier 2 — recover, then say so

**The recovery changed what the answer means.** A real example from this case:

```
PowerWorldError: Error in script action execution:
Seller and Buyer can not be the same in script action CalculatePTDF
```

The case has exactly one area, so an area-to-area PTDF is impossible. The recovery is a
bus-to-bus transfer instead:

```python
g = pw[Gen, "GenMW"].groupby("BusNum")["GenMW"].sum().sort_values(ascending=False)
l = pw[Load, "LoadSMW"].groupby("BusNum")["LoadSMW"].sum().sort_values(ascending=False)
src = int(g.index[0])
snk = int(next(b for b in l.index if int(b) != src))   # must differ
P = pw.ptdf(seller=src, buyer=snk)
```

Note the second failure hiding inside the first: on this case the largest generator and
the largest load are **the same bus**, so the naive recovery reproduces the original
error. Force the buses to differ.

Report it as: *"the case has a single area, so I computed a bus-to-bus PTDF from bus 23
to bus 26 instead"* — because the user's mental model of the answer is now different.

**Power flow did not converge.** Escalate through the ladder, do not give up at step 1:

```python
pw.pflow(method="POLARNEWT")     # default
pw.pflow(method="RECTNEWT")      # different formulation
pw.flatstart(); pw.pflow()       # reset the starting point, then re-solve
pw.pflow(method="DC")            # DC, if the study tolerates it
```

Do not reach for `pw.flat_start = True` or `pw.dc_mode = True` here. PowerWorld ignores the
`FlatStart` option on scripted solves, and on 2026-09-23 setting the DC flag alone did not
make the next solve run DC. `pw.flatstart()` runs `ResetToFlatStart`, which with its defaults
also resets generator voltage setpoints to 1.0 pu
([powerworld-study-commands](../references/powerworld-study-commands.md), from PowerWorld's manual). `pw.pflow(method="DC")` leaves the case in
DC mode until an AC method solves it again.

If only the DC solve converges, **say so** — a DC answer is not an AC answer.

**The result is empty.** A filter that returns nothing is usually a filter bug, not a
finding. Loosen it, confirm the unfiltered set is non-empty, then narrow again. Report
"no violations found" only after proving the query itself works.

---

### Tier 3 — stop and ask

Three cases, and only three.

**1. The SimAuto licence.** [preflight-powerworld](preflight-powerworld.md) failed on the COM check.

> PowerWorld's SimAuto add-on is licensed separately from Simulator, and this machine's
> licence does not appear to include it. Simulator itself may work fine. No code change
> can work around this — it needs whoever administers your PowerWorld licence.

Do not attempt workarounds. There are none.

**2. Something destructive.** Overwriting a case, deleting devices, writing outside a
scratch directory. Ask first, always. Default to saving somewhere new rather than in
place.

**3. A genuine modelling decision.** Which contingency set, which limit set, which
scenario, what counts as a violation. These change what the answer *means*, and guessing
produces a confident answer to a question the user did not ask.

Everything else you handle yourself.

---

### How to report a failure you could not fix

Bad:

> I encountered an error while trying to run the analysis.

Good:

> Preflight failed at check 4 of 5: the SimAuto COM server would not start
> (`com_error -2147221005, 'Invalid class string'`). That means PowerWorld automation is
> unavailable on this machine — most likely Simulator is not installed, or the licence
> does not include the SimAuto add-on. Simulator's own interface is unaffected.
>
> Nothing in the PowerWorld half of this kit can run until that is resolved. The weather
> side still works if that is useful.

State the check, the exact error, what it means, what you tried, and what remains
possible.

---

### The loop

1. **Read the error.** PowerWorld's messages are terse but usually accurate.
2. **Consult the page**, do not guess again. A second guess repeats the first mistake
   more expensively.
3. **Try the documented fix.**
4. **Assert the effect** — not the absence of an error.
5. **Two failed attempts at the same thing?** Change approach entirely rather than
   varying parameters.
6. **Only then** consider whether it is genuinely tier 3.

Track which pages you used. When you finish, cite them — a wrong answer then points at a
page that needs fixing, rather than at "the AI got it wrong."


---

# ==== methods/how-to-analyze-results.md ====

---
type: method
domain: cross-cutting
topic: timestep
aliases: [analyze-results, results-analysis, post-processing]
tags: [powerworld, analysis, post-processing, csv, solar, wind, renewables]
---

# Method: Writing code to analyze timestep-simulation results

## Abstract

How to write code that reads and analyzes the solar/wind generation CSVs produced by the timestep simulation. Covers the two-CSV-per-run naming convention, the 8-row metadata header layout (ISO, fuel type, PFW model string, max MW, state, utility, lat, lon), why the pipeline's UTC labels run early (PowerWorld's raw export is already UTC), and typical pandas reductions for fleet profiles, capacity factors, and regional totals. This is step 4 of this reading sequence; to plot the results see [visualize-renewable-output](visualize-renewable-output.md).

## Connections

- **Up:** [Home](../index.md) · [timestep-simulation](../concepts/timestep-simulation.md)
- **Across:** step 4 of this reading sequence — prev: [pww-data](../concepts/pww-data.md) · next: [visualize-renewable-output](visualize-renewable-output.md) · start: [esapp-overview](esapp-overview.md) · [timestep-simulation-setup](timestep-simulation-setup.md)

## Content

**Step 4 (final) of this reading sequence.** ← prev: [pww-data](../concepts/pww-data.md) · start over:
[esapp-overview](esapp-overview.md).

You've written the simulation ([timestep-simulation-setup](timestep-simulation-setup.md)) and produced the output
CSVs — this page is how those CSVs are structured and how to write code that reads
and reduces them. The analysis target here is the **solar/wind generation files**,
not a network/contingency report.

### What the simulation produces
Each run writes **two CSVs**: one solar, one wind. Naming:

| Run type | Solar file | Wind file |
|---|---|---|
| Historical (a full year of quarter files) | `Historical_2025_solar.csv` | `Historical_2025_wind.csv` |
| Forecast (a single `.pww`) | `Forecast_..._solar.csv` | `Forecast_..._wind.csv` |

### File layout (8 metadata rows, then hourly data)
`process_results(gen, df)` in the results post-processor's module builds each CSV. The first column is
`DateTimeUTCExcelFormat`; every other column is one renewable generator. The file
opens with **8 metadata header rows**, then the hourly time series. The header rows,
in order, come from these generator fields:

| Header row | Source field |
|---|---|
| `ISO` | `CustomString:2` (assigned by the ISO-assignment step) |
| `PV / Wind` | `GenFuelType` (`SUN` / `WND`) |
| `PV / Wind Types` | `TSPFWModelString` (the PFW model on the unit) |
| `Gen Max MW` | `GenMWMax` |
| `State` | `ZoneName` |
| `Utility` | `AreaName` |
| `Latitude` | `Latitude` |
| `Longitude` | `Longitude` |

Below the header rows, each data row is one UTC hour and each cell is that
generator's MW for that hour. The conversion has already happened by this point —
this file is post-conversion. Its labels are marked UTC but run early, so read
*Timestamps* below before joining this CSV to anything on time.

### How the values get there
- **Timestamps:** PowerWorld's **raw** export (`TimeStepSaveResultsByTypeCSV`) writes
  column 0, `DateTimeUTCExcelFormat`, as Excel-serial days in **UTC**, not Central time.
  Measured 2026-10-20 on Simulator build 2026-09-25: over a loaded `05:00Z`–`04:00Z`
  window the column matched `Timepoint.TimeDomainDateTimeUTC` row for row, and solar
  output started at 13:00Z. `Timepoint.TimeDomainDateHour` is the field that carries the
  case's local clock. Not yet shown: other builds, and cases set to a time zone other
  than Central.
  `time_utils.convert_to_utc` treats the column as CST: it subtracts 6 h, then 1 h more
  inside US DST (second Sunday in March → first Sunday in November), rounds to the hour,
  and writes ISO-8601 strings marked `Z`. On a UTC input that files every value **7 h
  early in summer and 6 h early in winter** (7 h measured 2026-10-14; the winter figure
  is read from the code). The MW values are right; only their hour labels are wrong.
  Before joining these CSVs on time, re-label them from `Timepoint.TimeDomainDateTimeUTC`
  after checking the row counts match, or add 7 h inside DST and 6 h outside.
- **Solar vs wind split:** columns are matched to generators whose `GenFuelType`
  contains `SUN` (solar file) or `WND` (wind file), keyed by `'BusNum' 'GenID'`.

> **Note on forecast pre-processing:** `interpolate_to_hourly` exists in
> `time_utils.py` for forecast pre-processing but is NOT invoked by the current run
> path (the results post-processor's module / `process_results` / the pipeline's CLI entry script).

### Reading / analyzing the CSVs
Because the first 8 rows are metadata, load with pandas accordingly, e.g.:

```python
import pandas as pd
raw = pd.read_csv("Historical_2025_solar.csv")
meta = raw.iloc[:8]            # the 8 description rows (ISO, type, max MW, lat/lon...)
data = raw.iloc[8:].copy()     # hourly time series
data["DateTimeUTCExcelFormat"] = pd.to_datetime(data["DateTimeUTCExcelFormat"])
data.iloc[:, 1:] = data.iloc[:, 1:].astype(float)
```

Typical reductions once loaded: sum across generator columns for a fleet
solar/wind profile; group columns by the `ISO` / `State` / `Utility` metadata rows
for regional totals; divide by `Gen Max MW` for capacity factors; find peak/trough
hours for extreme-scenario screening.

To write matplotlib code that plots these reductions → [visualize-renewable-output](visualize-renewable-output.md).

### When the run also feeds a loading or N-1 study
Report the **intact (no outage) per-hour branch loading first**: the worst hour and its
percent, read as `max(LinePercent, LinePercent:1)` ([reading-violationctg](reading-violationctg.md)).
Then any N-1 results. A 2026-10-20 run that reported only post-contingency rows missed an
intact 141% overload.

### File the answer back
A good analysis is a knowledge-base asset, not chat exhaust. Per [AGENTS](../AGENTS.md), save notable
comparisons or charts as a new `concept`/`method` page, and link it from
[timestep-simulation](../concepts/timestep-simulation.md) and [index](../index.md).

### Next

Plot the results → [visualize-renewable-output](visualize-renewable-output.md)

### Trail complete
[esapp-overview](esapp-overview.md) → [timestep-simulation-setup](timestep-simulation-setup.md) → [pww-data](../concepts/pww-data.md) →
**how-to-analyze-results** → [visualize-renewable-output](visualize-renewable-output.md) ✅


---

# ==== methods/ltc-regulation-checks.md ====

---
type: method
domain: cross-cutting
topic: case-audit
aliases: [ltc-regulation-checks, ltc-regulated-bus, XFRegBus, XFRegTargetType, SSRegNum,
  regulates-nothing, ltc-middle-target, ltc-regulates-lv-side, repoint-the-regulator,
  ltc-causes-violation, which-bus-does-the-ltc-hold]
tags: [powerworld, esapp, transformer, ltc, tap, switched-shunt, voltage, case-quality,
  validation, remediation, n-0]
---

# Checking what each LTC and switched shunt actually regulates

## Abstract

A case can carry a full fleet of live load tap changers (LTCs) and still control voltage badly,
because what decides the outcome is not whether the LTCs are switched on but **which bus each
one holds and how it drives toward its band**. Three defects are common, and each one leaves
the power flow converging with no warning. (1) **A regulator pointed at nothing.** The regulated
bus (`Branch.XFRegBus` for an LTC, `Shunt.SSRegNum` for a switched shunt) does not exist or is
disconnected. (2) **`XFRegTargetType = Middle`**, the shipped value. When the regulated bus
leaves `[XFRegMin, XFRegMax]`, the LTC drives it back to the band's midpoint, not to the nearest
edge. A symmetric band then either lifts healthy buses or overshoots, and no band tuning fixes
both. `Max/Min` does. (3) **An LTC holding its low-voltage side while its high-voltage side is
out of band.** A tap is a ratio, not a source. Holding the LV bus moves the reactive deficit or
surplus onto the HV bus, so the LTC can cause the violation next to it. On a regional planning
model, measured 2026-09-14, re-pointing the regulated bus and switching the target type cleared
both emergency overvoltages and most normal-limit overvoltages. It added no devices.

## Connections

- **Up:** [Home](../index.md)
- **Uses:** [converting-lines-to-transformers](converting-lines-to-transformers.md) (writing
  `XF*` fields when esapp's whitelist refuses them) · [save-powerworld-case](save-powerworld-case.md)
  (a fix applied in memory and never saved is the commonest way to lose one) ·
  [adding-devices-esapp](adding-devices-esapp.md) (a switched shunt's `SSRegNum`)
- **Across:** [ranking-new-devices-by-severity](ranking-new-devices-by-severity.md) (a bus's own
  voltage limits, not the band you configured) ·
  [unloaded-ehv-stub-overvoltage](../concepts/unloaded-ehv-stub-overvoltage.md) (the other
  intact-case overvoltage, the one no LTC reaches) ·
  [violation-remediation](../demos/violation-remediation.md) (the diagnose-then-fix study this
  check feeds)
- **Checked by:** the case-auditor's `base.regulates_nothing`, `base.ltc_middle_target` and
  `base.ltc_regulates_lv_side` rules

## Content

### First, find out whether the fleet is live

Read these before drawing any conclusion about an LTC:

| field | what it tells you |
|---|---|
| `Branch.LineXfmr` | `YES` if the branch is a transformer |
| `Branch.LineXFType` | `Fixed`, `LTC`, `Mvar` or `Phase`. Only `LTC` regulates voltage |
| `Branch.XFAuto` | `YES`, `NO` or `OPF`: whether automatic control is on for this unit |
| `Branch.XFRegBus` | the bus it regulates. `0` on a fixed transformer |
| `Branch.XFRegMin` / `XFRegMax` | the voltage band, in per unit on the regulated bus |
| `Branch.XFRegTargetType` | `Middle` or `Max/Min` (below) |
| `Sim_Solution_Options.ChkTaps` | `YES` lets the solver move taps at all |

Three reading traps:

- **A band copied from the tap range never acts.** Some synthetic cases ship
  `XFRegMin`/`XFRegMax` = 0.51/1.5, the same numbers as `XFTapMin`/`XFTapMax`. Synth2k_series2
  does this on every transformer, alongside `XFAuto = NO` and `XFRegBus = 0`, so no unit there
  regulates anything (see [converting-lines-to-transformers](converting-lines-to-transformers.md)).
  Read as a voltage band, 0.51–1.5 is ±49 %. The regulated bus is always inside it and the tap
  never moves, yet the unit still reports as regulating.
- **Read the unsuffixed band.** `XFRegMin:1` / `XFRegMax:1` are the Time Step Simulation
  secondary regulation limits, not the power-flow band. On one case family the old 0.51/1.5
  values moved there when the power-flow band was set properly. A search for those numbers
  still finds them and suggests the wrong diagnosis.
- **`XFFixedTap` is not the live ratio.** It is the fixed component and can read `1.0` on every
  auto transformer, which looks like a fleet that has never moved. The live ratio is
  `Branch.LineTap`. It tracks `1 + XFTapPos × XFStep` exactly: `XFTapPos = -1` with
  `XFStep = 0.00625` reads `LineTap = 0.99375`.

### The rule that decides every tap question

A tap changes the turns ratio. It creates no reactive power. Raising the LV bus pulls the same
Mvar through the transformer from the HV side, so the HV bus goes down, and lowering the LV bus
pushes the HV bus up. **A tap moves a deficit or a surplus; it does not fill or absorb it.** It
fixes a violation only where the other side has headroom.

To find which side is the source, look at which side is higher in the solved case, not which
one has the higher nominal kV. A large load at 138 kV fed from a 69 kV network can sit below the
69 kV bus feeding it.

### Defect 1: the regulator points at nothing

An LTC's `XFRegBus`, or a switched shunt's `SSRegNum`, names a bus number. If that number is not
a bus in the case, or the bus reads `Bus.BusStatus = Disconnected`, the device has no valid
target. The case still solves, and the device either sits idle or does something PowerWorld
chose for it. Neither is what the modeller intended.

A switched shunt whose nominal range is zero (`SSMaxMVR = SSMinMVR = 0`) and whose regulated bus
is empty is usually a placeholder, not a defect.

**What `0` means.** Probed 2026-09-30 on two public synthetic cases (Hawaii40, Texas2k): writing
`XFRegBus = 0` on an LTC, or `SSRegNum = 0` on a regulating shunt, through SimAuto is **silently
refused** - the call succeeds and the previous bus number stays. A write to another existing bus
number does take. And a shunt that regulates its own terminal reads its own bus number: every
regulating shunt on both cases did (1 of 1 and 202 of 202). So `0` is never PowerWorld's spelling
of "own bus". A `0` read back on an active regulator came in with the case file, and it names no
target. `Shunt.AutoControl` read `YES` on every regulating shunt of both cases.

### Defect 2: `XFRegTargetType = Middle`

The field takes exactly two values. Measured on a live case:

| written | reads back |
|---|---|
| `Middle` | `Middle` |
| `Max`, `Maximum`, `High` | `Max/Min` |
| `Value`, `Specified`, `Target`, `Min` | coerced to `Middle` |

While the regulated bus is inside `[XFRegMin, XFRegMax]`, the LTC does nothing. When the bus
leaves the band:

- **`Middle`** drives it to the **midpoint** of the band.
- **`Max/Min`** drives it to the **nearest edge** and stops. A wide band becomes a one-sided
  limit: above `XFRegMax` the LTC taps down to `XFRegMax`, and anywhere inside the band it
  leaves the bus alone.

`XFRegTargetValue` is derived and read-only. Writing 1.04 to it read back 1.014, which was the
midpoint of the band in force at the time. That read-back is what confirmed the mechanism.

**Why a symmetric band cannot be tuned into working.** Measured 2026-09-14 on a regional
planning model: the same few tens of LTCs were retuned across five dispatches, four ways. Each
attempt was scored by the violations it *created*.

| attempt | band (pu) | target type | result |
|---|---|---|---|
| 1 | 1.030 – 1.045 | `Middle` | created many new violations |
| 2 | 1.035 – 1.048 | `Middle` | the 1.035 floor lifted healthy buses; one went from just under 1.03 to just over 1.05 |
| 3 | 0.98 – 1.048 | `Middle` | midpoint 1.014 overshot downward and dumped reactive power into neighbouring buses |
| 4 | **0.98 – 1.045** | **`Max/Min`** | one new violation; worked |

Attempts 2 and 3 fail in opposite directions for the same reason. A band low enough not to lift
a healthy bus has a midpoint well below the criterion. A band whose midpoint sits near the
criterion has a floor that lifts healthy buses. `Max/Min` removes the conflict: the floor can
stay at a harmless 0.98, and the LTC only ever acts downward.

Leave margin under the criterion. With a 1.05 criterion, 1.045 is safer than 1.050. A case
tuned to sit at exactly 1.050 in one dispatch violates in every other dispatch on the same base.

### Defect 3: the LTC holds its low-voltage side

If `XFRegBus` is the transformer's LV terminal, the LTC keeps a healthy 138 kV bus inside a
tight band while the HV bus it does not regulate drifts. The tap then works against the HV side.

The worst case measured (2026-09-14, regional planning model): an EHV bus at about **1.13 pu**,
past the 1.10 emergency limit. It had no generator, no shunt and no load, just two branches. The
transformer beside it held its LV bus just above the top of a narrow band (`XFRegError` a few
thousandths of a pu). Its tap was at `XFTapMax`, more than a dozen steps up, and the transformer
carried only a few MVA.
That LTC was the only device that could control the EHV bus, and it had spent its whole range
pushing that bus away. Re-pointing it to the EHV bus brought the bus to about **1.03**. A second
EHV bus hanging off the first by one line cleared with it.

**Standing check.** At any bus that violates with no local reactive source, list the
transformers touching it and read their `XFRegBus`. An LTC at `LineTap = XFTapMax` (or
`XFTapMin`) with a non-zero `XFRegError` is not failing to help. It is actively pushing.

Holding the LV side is right for a distribution tap feeding load and wrong for a bulk
transformer between two transmission voltages. The case alone cannot say which one was
intended, so this is a judgement call, not a defect.

**Which band the HV side is judged against.** `Bus.BusVoltLimLow` / `BusVoltLimHigh` are the
limits in force at that bus. Probed 2026-09-30 on both public cases: with no bus setting its own
limits (`BusVoltLim = NO` everywhere) they read the limit group's 0.9 / 1.1 on every bus, as
`0.89999998` / `1.10000002` - single precision, so compare with a tolerance. After writing
`BusVoltLim = YES` with 0.95 / 1.04 on one bus in memory, that bus read `0.94999999` /
`1.03999996`. Only where they read 0 or blank does a check need a band of its own.

### The fix: re-point the regulator, do not write the tap

Set `XFRegBus`, the band and the target type, and let the LTC find its own position. Do not
compute a tap yourself. Hand arithmetic brings its own direction trap:
`new_tap = old_tap × (v_measured / v_target)` is the natural guess, and it is backwards. The
correct form is `new_tap = old_tap × (v_target / v_measured)`, and whether the tap sits at the
`XFNominalKV` end or the `:1` end is worth re-measuring on each new case family.

```python
pw.edit_mode()
pw.esa.ChangeParametersSingleElement(
    "Branch", ["BusNum", "BusNum:1", "LineCircuit",
               "XFRegBus", "XFRegMin", "XFRegMax", "XFRegTargetType"],
    [str(f), str(t), "1", str(target_bus), "0.98000", "1.04500", "Max/Min"])
pw.run_mode()
pw.pflow()
# Read it back, target type included. esapp does not confirm the write for you.
```

`LineCircuit` is a string. `GetParametersSingleElement` needs one value slot per field, so pass a
trailing `""` for each field you are reading. esapp's bracket writer rejects `XF*` fields from a
wrong static whitelist; [converting-lines-to-transformers](converting-lines-to-transformers.md)
has the workaround.

Three exclusions, each measured:

1. **Never re-point a generator step-up (GSU).** Its HV bus is already regulated by its own
   machine through `Gen.GenRegNum`. Re-pointing the LTC puts two controllers on one target, and
   the machines there were already pinned at `GenMVRMin` with nothing left to give.
2. **Do not "repair" `XFTapMin = 1.00`.** A range that cannot go below nominal looks like a data
   defect. Widening it to 0.90 on two undervoltage units let each LTC hold its source bus by
   pulling down the load bus behind it, from about 0.94 to about 0.89, in every dispatch, including one that had
   been clean. Both sides were already low, so there was nothing to borrow. That floor was a
   guard.
3. **Never lower `XFTapMin`. Raise `XFTapMax` only where it sits below the unit's own tap
   position.** Widening ranges wholesale to 0.90–1.10 let one 345 kV bus swing 0.11 pu on travel
   it did not need.

### Judge a change by what it broke

A net violation count is the wrong acceptance test. List every bus that was in band before and is
out of band after. On the 2026-09-14 run, attempt 1 cut the total by about 40 % and still put
two new violations into the one dispatch that had been clean. Only the created-list caught it.

Voltage fixes move thermal loading too, in a direction that depends on the case. Size any
thermal fix against the flows after the voltage fix. On that run the worst branch in one
dispatch fell from about 106 % to 98 % before any rating changed.

## Worked result: re-pointing instead of buying devices

Measured 2026-09-14 on a regional planning model, five dispatches, intact case:

| | before → after |
|---|---|
| emergency overvoltage (> 1.10 pu) | a few → **0** |
| overvoltage (> 1.05 pu) | about four in five cleared; the rest within 0.006 pu of the limit |
| undervoltage (< 0.94 pu) | unchanged. A tap cannot reach it: both sides were low |
| thermal (> 100 %) | all cleared, with free rating corrections on installed equipment |
| devices added | **0** |

Every action was a settings change on equipment already in the case: a few tens of LTCs
re-pointed to their HV bus, band 0.98–1.045, `XFRegTargetType = Max/Min`, GSUs left alone.
Every check was run again on the cases reopened from disk, not in the session that wrote them.

## How the case-auditor checks this

The `case-audit` engine (`skills/case-audit/engine/rules_reg.py`) runs these checks read-only on
every audit. An **active LTC** is a closed branch with `LineXfmr = YES`, `LineXFType = LTC` and
`XFAuto = YES` whose terminals are not three-winding star buses (`Bus.BusIsStarBus = YES`).

| rule | fires when | needs a solve |
|---|---|---|
| `base.regulates_nothing` | a closed regulating shunt (`SSCMode` Discrete, Continuous or SVC, `AutoControl = YES`) or an active LTC names a regulated bus that is `0`, not in the case, or `Disconnected`. A 0 Mvar shunt with no target is reported separately as probably a placeholder | no |
| `base.ltc_middle_target` | active LTCs on `Middle` whose band is narrow enough to act; one finding for all of them, with the most common band | no |
| `base.ltc_regulates_lv_side` | an active LTC holds its LV terminal (or a remote bus at LV level) while its HV terminal is outside that bus's limits; generator step-ups are skipped and counted | yes |

Numbers with no source, each a proposed default in `skills/case-audit/engine/thresholds.py`:

| number | used for |
|---|---|
| band ≤ 0.2 pu | a band that can act (the sourced facts: 0.02–0.065 pu bands act, a 0.99 pu band never does) |
| 1 % | two terminals whose nominal kV agree this closely have no LV side |
| 1e-4 pu | the tolerance on a bus's limits |
| 0.94 / 1.05 pu | the band used only where a bus's limits read 0 or blank - the study criterion of the measured runs above, not a PowerWorld default |
| a unit on the LV bus (any status), no closed load there, and only transformers at that bus | how a generator step-up is recognised; units skipped this way are counted |

**Not checked in this version:** three-winding transformers. They carry their own regulation
fields on `3WXFormer`, and neither public case has one (0 rows on both), so how their legs appear
in `Branch` is untested. Also not checked: a band copied from the tap range
(`XFRegMin = XFTapMin`, `XFRegMax = XFTapMax`), described above; it has no rule yet.

Neither public case has an active LTC - every transformer on both reads `Fixed`, `XFAuto = NO`,
`XFRegTargetType = Middle` - so the LTC rules are tested on hand-built cases, not on a live one.


---

# ==== methods/new-device-contingency-aux.md ====

---
type: method
domain: tooling
topic: contingency
aliases: [contingency-aux, ctgautoinsert, bgreportlimits, monitored-areas, ctgelement-subdata, new-device-contingency]
tags: [esapp, powerworld, simauto, contingency, aux, n-1, limit-monitoring, areas, synth2k]
---

# Building a Contingency Set for Chosen Devices, and an AUX That Carries It

## Abstract

How to turn **a list of devices** (e.g. the branches and generators that are new in a
planning case) into a PowerWorld contingency set, restrict violation reporting to **the
areas you care about**, and ship both as one `.aux` file that loads into the case — without
ever saving the case. The mechanism is **autoinsert-then-restrict**: run the case's own
`CTGAutoInsert`, match your devices to the labels it produced, and write only those out.
Hand-writing `Contingency` records from scratch invents labels PowerWorld would not use.

Five things here are silent failures, all live-measured on
`Synth2k_case` on 2026-08-17 — each produces a plausible wrong
answer, not an error:

> **`ElementType`, `DeleteExisting` and `Handle3WXF` are *concise* names.** PowerWorld's
> object-field export lists two names per field, and these three appear only in the Concise
> Variable Name column. Grep the export for them and you find nothing, which reads as "the
> field does not exist". Their full variable names are `CtgAutoInsElementType`,
> `CtgAutoInsDeleteExistCtgs` and `Include3WXfifFoundWithXf`. Both spellings are accepted;
> search the export on either column before concluding a field is missing.

1. **`CTG_AutoInsert_Options` rejects `ElementType=GEN` without complaining** and leaves it
   at `BRANCH`. You ask for 743 generator outages and get 3,911 branch ones.
2. **The `CTGElement` SUBDATA action string must be quoted.** Unquoted, PowerWorld parses
   the *first* contingency and drops the other 690 with no error.
3. **`LoadAux` needs an ABSOLUTE path** — a relative one resolves against `pwrworld.exe`'s
   working directory, not yours.
4. **`LoadAux` merges, it does not replace.** Loading a 220-contingency list into a case
   that already has a set gives you both.
5. **`Ctg_Options.CTG_ReportMonitoredAreas` is a decoy** — it only affects text-file report
   writing. The real area switch is `Area.BGReportLimits`.

## Connections

- **Up:** [esapp](../concepts/esapp.md)
- **Input from:** [comparing-planning-cases](../demos/comparing-planning-cases.md) — produces the device list this method turns into a contingency set
- **Across:** [reading-violationctg](reading-violationctg.md) (what you read back after solving this set) ·
  [powerworld-limitset-setdata](powerworld-limitset-setdata.md) (the limit *thresholds*; this page is the limit *scope*) ·
  [save-powerworld-case](save-powerworld-case.md) · [adding-devices-esapp](adding-devices-esapp.md) · [parallel-contingency-solve](../concepts/parallel-contingency-solve.md)
- **Deeper:** [aux-script-commands](../references/aux-script-commands.md) for the SCRIPT actions.

## Content

### Step 1 — build the full N-1 set in memory, then keep only what you want

```python
pw.esa.RunScriptCommand("EnterMode(EDIT);")
pw.esa.RunScriptCommand("Delete(Contingency);")
pw.esa.RunScriptCommand(
    "SetData(CTG_AutoInsert_Options, "
    "[ElementType, DeleteExisting, Handle3WXF], [BRANCH, YES, INSERT3WXF]);")
pw.esa.RunScriptCommand("CTGAutoInsert;")
pw.esa.RunScriptCommand("EnterMode(RUN);")
```

> **On Simulator 25, build dated 2026-09-25, this exact block inserted 0 contingencies and
> reported success.** Suspected PowerWorld issue, not yet confirmed: the cause may still turn
> out to be a setting. The workaround below holds either way. The condition is
> `CTGAutoInsert` run straight after `Delete(Contingency)`. Measured 2026-10-19 on a public
> synthetic grid. The same block gave
> the full branch set on 2026-08-17 (the counts below), so the page's recipe changed under a
> newer build. It was not misused.
> [powerworld-study-options](../references/powerworld-study-options.md) saw zero inserts on a
> Simulator 25 build on 2026-09-28 as well.
>
> **Assert the count. Never trust the return.** Read `Contingency` back after every
> `CTGAutoInsert` and fail on zero, or on any count far below the case's in-service branches
> above 69 kV. When it comes back empty, build the set yourself. Write the contingency aux
> in the Step 3 shape, one record per branch, with every `CTGElement` action string quoted.
> `LoadAux` it with an absolute path, then assert the loaded `CTGLabel` count equals the
> number you wrote. That path worked on the same build. Your labels will not be
> autoinsert's, so match devices by unordered bus pair plus circuit (Step 2), never by label.

`ElementType` is `BRANCH` or **`GENERATOR`** — **never `GEN`**. `GEN` is accepted by the
parser, silently ignored, and leaves the previous value in place:

```python
pw.esa.RunScriptCommand("SetData(CTG_AutoInsert_Options,[ElementType],[GEN]);")
pw.esa.GetParametersSingleElement("CTG_AutoInsert_Options", ["ElementType"], [""])
# -> 'BRANCH'          <- the write did not happen, and nothing said so
# 'GENERATOR' and 'Gen' both -> 'GENERATOR'
```

**Always read the option back and assert it** before `CTGAutoInsert`. `Handle3WXF` applies
to branches only. On case 3 this yields **3,911 branch** contingencies (= its branch count)
and **743 generator** ones (= its generator count).

### Step 2 — match your devices to the labels autoinsert chose

Read `ContingencyElement` with an explicit field list
(`CTGLabel, BusNum, BusNum:1, ElementID, Object, Action`):

| device | `Object` | `BusNum` / `BusNum:1` | `ElementID` | example `CTGLabel` |
|---|---|---|---|---|
| branch | `BRANCH 1001 1064 1` | both ends | **the circuit ID** | `L_001001ODESSA20-001064ODESSA30C1` |
| 3W xfmr | `BRANCH …` | both ends | circuit | `T_…` prefix |
| generator | `GEN 1004 1` | bus / **`0`** | **the `GenID`** | `G_001004ODONNELL11U1` |

Two matching rules that are easy to get wrong, both inherited from [reading-violationctg](reading-violationctg.md):

- **`ContingencyElement` has no `LineCircuit`.** The circuit ID is `ElementID` (verified on
  a 3-circuit bank: `'1'`, `'10'`, `'20'`). For generators `ElementID` is the `GenID`.
- **Match the bus pair UNORDERED and never parse the `CTGLabel`.** A case may store a branch
  either way round, and the label embeds *truncated* substation names, which collide.

### Step 3 — write the AUX, in PowerWorld's own shape

Get the ground truth from PowerWorld rather than guessing — it will export the set it is
holding:

```python
# Write ONLY through RunScriptCommand -- the COM SaveCase method silently no-ops,
# see methods/save-powerworld-case.md. This applies to every PowerWorld file write, not
# cases: SaveData through RunScriptCommand produced a real 523 KB file here.
# NOTE: SaveContingencies is NOT a script command ("Unknown script command").
# The filter argument is a bare string; the sort lists MUST be bracketed.
pw.esa.RunScriptCommand(
    f'SaveData("{abs_path}",AUX,Contingency,[CTGLabel,CTGSkip],[CTGElement],"",[],[],YES);')
```

which writes (3,911 contingencies → 523 KB):

```
Contingency (Name,Skip)
{
"L_001001ODESSA20-001064ODESSA30C1" "NO "
   <SUBDATA CTGElement>
     "BRANCH 1001 1064 1 OPEN" "" CHECK 0 NO
   </SUBDATA>
}
```

Copy that shape when writing a **subset** by hand in Python. `Contingency (CTGLabel,CTGSkip)`
works as the header too. **The action string must be quoted**: written as bare
`BRANCH 1001 1064 1 OPEN`, a 691-contingency file loads as **one** contingency and the load
reports success.

### Step 4 — scope the violations to your areas, in the same file

`Area.BGReportLimits` — *"Set to NO to not monitor elements (buses, branches or
interfaces)"* — is PowerWorld's own limit-monitoring switch (the `Zone` object carries it
too). Write every area, not just yours, or you inherit whatever the case already restricted:

```
Area (AreaNum,BGReportLimits)
{
"1" "NO"
"5" "YES"
}
```

Measured on case 3 (8 areas, 2,000 buses, 3,911 branches), reading the **effective** flags
`Bus.BusMonEle:1` / `Branch.LineMonEle:1` — not the requested ones:

| monitored areas | buses monitored | branches monitored |
|---|---|---|
| all 8, as shipped | 2000 | 3878 |
| `5` (North Central) | 483 = area 5 exactly | 866 = its own 822 **+ 44 ties** |
| `3, 5` | 630 | 1341 |

**A bus is monitored when its area is; a branch when EITHER end is** — so tie lines into the
region are included automatically, which is the opposite of the `ViolationCTG.AreaNum` trap
in [reading-violationctg](reading-violationctg.md), where a naive filter *drops* them. Related knobs found in the
same field-list dig: `Area.BGReportLimMinKV` / `BGReportLimMaxKV` (monitor only a kV band)
and `Branch.LineMonEle` / `Bus.BusMonEle` (switch off one device).

**Monitoring a region is not testing it.** `BGReportLimits` decides where violations are
*reported*; the contingency list decides what is *tripped*. A case often ships with a list
built for one area. Turn monitoring on for a second area, solve, and you get a clean report
for an area none of whose elements was ever outaged. That is a silent wrong answer, and it
reads exactly like a passing N-1. Before solving "N-1 for area X":

```python
import pandas as pd
from esapp.components import Bus

el = pw.esa.GetParametersMultipleElement("ContingencyElement", ["CTGLabel", "BusNum", "BusNum:1"])
area = {int(r["BusNum"]): int(r["AreaNum"]) for _, r in pw[Bus, ["AreaNum"]].iterrows()}
hit = {}                                   # area -> contingencies with an element touching it
for _, r in el.iterrows():
    for b in (r["BusNum"], r["BusNum:1"]):  # BusNum:1 reads None for a generator
        if pd.notna(b) and int(b) in area:
            hit.setdefault(area[int(b)], set()).add(r["CTGLabel"])
for x in asked_areas:
    assert hit.get(x), f"no outage touches area {x}: the list does not test it"
```

Non-zero is the floor, not the test. Measured 2026-10-20 on a 2,000-bus synthetic case whose
shipped list of 176 outages was built for one area: a neighbouring area still counted 12,
all tie lines on the boundary. So compare each count with that area's in-service branches
above 69 kV. A count that is a small fraction of them means the area is not tested. When the
list does not cover an area, build the area's set (Step 1) and load it alongside the
shipped one.

### Verify it worked

Load the file back into the open case and assert — never trust the write:

```python
pw.esa.RunScriptCommand("EnterMode(EDIT);")
pw.esa.RunScriptCommand("Delete(Contingency);")     # LoadAux MERGES; delete to replace
pw.esa.RunScriptCommand(f'LoadAux("{absolute_path}", NO);')
pw.esa.RunScriptCommand("EnterMode(RUN);")
```

Assert **three** things, because each failure looks like success:

1. the loaded `CTGLabel` set equals what you wrote — a parse failure loads a prefix;
2. the `ContingencyElement` **count** equals what you wrote — a contingency with no element
   loads fine and outages nothing, which reads as "the grid survives everything";
3. every area's `BGReportLimits` came back as intended.

### Gotchas beyond the five in the Abstract

- **A device that gets no contingency is normal, not a bug.** Autoinsert requires both ends
  ≥ 69 kV **and** `LineStatus == 'Closed'`, and `Handle3WXF=INSERT3WXF` collapses a
  3-winding transformer's three branch rows into **one** contingency — so three device rows
  legitimately map to one label. Report the bucket with a per-device reason; do not abort.
- **The dominant unmatched cause on a real planning model is the 3-winding transformer's
  star bus, and it presents as a kV failure, not as a 3WXF one.** A 3W transformer is
  modelled as three branches meeting at a **fictitious star/tertiary bus carried at ~1 kV
  nominal**, so the winding branches touching it fail the 69 kV floor and autoinsert never
  builds a branch contingency for them. (measured 2026-08-17, on regional planning cases: 111
  of 273 new branches.) Do not read that bucket as missing coverage — the transformer
  itself is covered by the single collapsed `T_…` contingency; what is absent is a separate
  outage of an internal winding, which is not a real N-1 event.
- **`GetFieldList` on an object name that does not exist can fault `pwrworld.exe`** with an
  access violation rather than returning an error. Do not fuzz object names.
- Autoinsert labels are **not** unique-safe to parse: `L_`/`T_`/`G_` + truncated substation
  names. Treat them as opaque keys.


---

# ==== methods/powerworld-limitset-setdata.md ====

---
type: method
domain: tooling
topic: contingency
aliases: [limitset, ctg-voltage-band, setdata-key-fields, limit-monitoring]
tags: [esapp, powerworld, simauto, setdata, limitset, contingency, key-fields]
---

# Changing PowerWorld Limit Monitoring (LimitSet) via SetData

## Abstract

How to change PowerWorld's own limit-monitoring thresholds (`LimitSet` object — normal-ops
`LSPULow`/`LSPUHigh` and N-1 contingency `LSCtgPULow`/`LSCtgPUHigh`) from a script command or from
esapp. The headline gotcha: **`SetData` on `LimitSet` errors "some of the key fields is missing"
unless you supply the ENTIRE field row**, not just the key field(s) plus the fields you want to
change — unlike most other PowerWorld objects, where key + changed fields is enough. Live-verified
by round-tripping the same case's `LimitSet` values through a CSV export/reimport and a
`SetData` script command.

## Connections

- **Up:** [esapp](../concepts/esapp.md)
- **Across:** [save-powerworld-case](save-powerworld-case.md) · [adding-devices-esapp](adding-devices-esapp.md) · [powerworld-simauto](../concepts/powerworld-simauto.md)
- **Deeper:** [esapp-package-backend](../references/esapp-package-backend.md)

## Content

### The gotcha

A short `SetData` call naming only the key field and the fields you want to change —

```
SetData(LimitSet, [LSNum, LSPULow, LSPUHigh, LSCtgPULow, LSCtgPUHigh], [1, 0.920, 1.080, 0.880, 1.120]);
```

— fails with **"some of the key fields is missing"**, even though `LSNum` (the object's key field)
*is* in the list. `LimitSet` (unlike `Bus`/`Gen`/`Shunt`) apparently needs its full row supplied to
resolve unambiguously. The only proven-working shape is to supply **every field PowerWorld exports
for the object**, changed values included, unchanged values copied through verbatim:

```
SetData(LimitSet, [LSNum,LSName,LSPULow,LSPUHigh,LSLinePercent,LSInterfacePercent,
   LSInterfacePercent:1,LSLineRateSet,LSLineRateSet:1,LSInterfaceRateSet,
   LSInterfaceRateSet:1,LSDisabled,LSAmpMVA,Selected,CTG_WhatToDoWithBC:1,
   CTG_WhatToDoWithBC:2,CTG_WhatToDoWithBC:3,CTG_BCFlows:1,CTG_BCFlows:2,
   CTG_BCLowVolt:1,CTG_BCLowVolt:2,CTG_BCHighVolt:1,CTG_BCHighVolt:2,
   CTG_BCInterface:1,CTG_BCInterface:2,LSEndMonitor,LSLowVSuspectCutoff,
   LSUseLimitCost,LSBusLowRateSet,LSBusHighRateSet,LSCtgBusLowRateSet,
   LSCtgBusHighRateSet,LSCtgPULow,LSCtgPUHigh,CTG_BCDiscBusReporting,
   LSGroupSpecificAdvancedLimMon,DataMaintainer,DataMaintainerAssign,
   ScreenPercent,ScreenPercent:1,ScreenPercent:3,ScreenTol,ScreenTol:1,
   ScreenTol:2,LSBusPairPercent,LSBusPairRateSet,LSBusPairRateSet:1,ScreenMult],
   [1,"Default",0.920,1.080,100.000,100.000,100.000,"A","A","A","A","NO ","MVA",
   "NO ","NO ","NO ","NO ",0.000,999.000,0.000,2.000,0.000,2.000,0.000,999.000,
   "Higher",0.000,"No","A","A","A","A",0.880,1.120,"NO ","NO ","","",90.000,
   90.000,90.000,0.010,0.010,0.010,100.000,"A","A",1.000]);
```

This round-tripped clean on Synth2k (verified: reopened the LimitSet case info display, the 4
changed fields read back exactly as set, nothing else on the row moved).

#### A rate-set field can read back as its DISPLAY string, not the bare letter

Asserting the read-back is right, but comparing rate-set fields as **raw strings** is not.
`LSLineRateSet` is a choice list, and PowerWorld may return the letter **plus that rate
set's name on the case**:

```
wrote 'A'  ->  read back 'A: RATE1'
```

Measured on a regional planning case (2026-08-17). **Synth2k returns the bare `'A'`**, so this
never appears there — it shows up only on a case whose rate sets are *named*, which a real
planning model's are.

The write took. A raw comparison nonetheless fails it, and the natural error message
("the limits did not take — every violation would be measured against the wrong limit") is
then the exact opposite of the truth, on a run that is fine. **Compare the letter before the
colon**, so a genuine mismatch (`A` wanted, `B` stored) is still caught:

```python
def rate_set_letter(value) -> str:
    return str(value).strip().split(":")[0].strip().upper()
```

Related, and load-bearing if you subtract a base case from post-contingency results:
`LSLineRateSet` and `LSLineRateSet:1` are the **normal** and **contingency** rate sets. Write
both to the same value and a pre-contingency `Branch.LinePercent` is directly comparable to a
post-contingency `ViolationCTG.LimViolPct`; leave them different and the two percentages
divide by different ratings, silently.

### Field semantics

| Field | Meaning |
|---|---|
| `LSNum` / `LSName` | key fields — `1` / `"Default"` is the case's default (usually only) LimitSet |
| `LSPULow` / `LSPUHigh` | **normal-operations** voltage band (pu) |
| `LSCtgPULow` / `LSCtgPUHigh` | **N-1 contingency** voltage band (pu) — this is the threshold PowerWorld's own CTG/limit-monitoring flags violations against, distinct from any Python-side `v_min`/`v_max` check a pipeline does after reading `BusMin/MaxVoltageContingency` |

### Two ways to apply it

**1. Manual, in the PowerWorld script command bar** — paste the single-line `SetData(...)` block
above (values edited to taste). Useful for a one-off manual test/round-trip check.

**2. From Python (esapp)** — do NOT hand-write the full-field `SetData` call in code; read the
current full row, patch only the target columns, write the full row back. `pw.esa.SetData(...)` and
`pw.esa.ChangeParametersMultipleElement(...)` are both thin passthroughs to the raw SimAuto call (no
key-field auto-resolution, no partial-write convenience) — so the same "supply everything" rule
applies programmatically. Pattern:

```python
LIMITSET_FIELDS = ["LSNum", "LSName", "LSPULow", "LSPUHigh", ...]   # all ~48 fields, PowerWorld's own export order

def set_ctg_voltage_limits(pw, v_min=0.90, v_max=1.10):
    ls = pw.esa.GetParametersMultipleElement("LimitSet", LIMITSET_FIELDS)
    ls["LSCtgPULow"] = v_min
    ls["LSCtgPUHigh"] = v_max
    pw.esa.RunScriptCommand("EnterMode(EDIT);")
    pw.esa.ChangeParametersMultipleElement("LimitSet", LIMITSET_FIELDS, ls[LIMITSET_FIELDS].values.tolist())
    pw.esa.RunScriptCommand("EnterMode(RUN);")
```

This generalizes to any case (reads whatever LimitSet rows actually exist, rather than hardcoding
one case's original values) and touches only the 2 target columns while carrying every other field
through unchanged — the read-modify-write shape sidesteps hand-transcribing values entirely.

### Why this matters for N-1 work

A reactive planning pipeline checked contingency voltage violations in Python
(`Bus.BusMin/MaxVoltageContingency` against a hardcoded `[0.90, 1.10]` band). That
Python-side check was never actually tied
to PowerWorld's own `LimitSet.LSCtgPULow/LSCtgPUHigh` — the case's native limit monitoring could
silently disagree with the band the Python code assumes. Setting the contingency limits
explicitly closes that gap:
call it once after opening/building a case to force the case's own contingency band to match the
band the rest of the pipeline checks against.

> House rules honored: full-row read-modify-write via `esapp` (not a hand-maintained partial
> `SetData` literal in code); values verified by reading them back, mirroring the assert-after-save
> discipline in [save-powerworld-case](save-powerworld-case.md).


---

# ==== methods/preflight-powerworld.md ====

---
type: method
domain: tooling
topic: scripting
aliases: [preflight, preflight-powerworld, powerworld-check, simauto-check, license-check]
tags: [powerworld, simauto, esapp, setup, troubleshooting, preflight]
---

# Method: Preflight — is PowerWorld actually usable here?

## Abstract

Run this before writing any analysis code. It takes about five seconds and answers the
only question that matters at the start of a session: can this machine drive PowerWorld
from Python at all? Five checks, each with the exact error you get when it fails and
what that error actually means. Skipping this is why an agent writes two hundred lines
of a study and then discovers on the last line that SimAuto was never licensed.

## Connections

- **Up:** [Home](../index.md)
- **Across:** [esapp-overview](esapp-overview.md) · [powerworld-simauto](../concepts/powerworld-simauto.md) · [esapp](../concepts/esapp.md)
- **Next:** [esapp-overview](esapp-overview.md) once every check passes

## Content

> **Agents: run this first.** Do not write analysis code before the preflight passes.
> A failure here is not a bug in your code — it is a fact about the machine, and no
> amount of rewriting the analysis will fix it. Report which check failed and stop.

### The preflight script

Paste this and run it. It prints a line per check and stops at the first failure.

**Run it with plain `python`, never `python -I`.** Isolated mode hides the user
site-packages, which is where `pip install --user` puts esapp, so check 3 reports esapp
missing when it is installed. In a 2026-10-20 validation run two agents hit exactly that and
then ran `pip install` on a shared machine unasked. If esapp really is missing, tell the user
to run `/powerworld-hivemind:powerworld-setup` (it installs esapp, TeamOverbyeWeather,
pywin32 and openpyxl). **Never pip-install on your own.**

Checks 1-4 are about the **machine** and need no case file; check 5 opens **your case**.
Call `preflight_machine()` on its own when you do not have a case yet — during setup, say —
and `preflight(case_path)` when you do.

```python
"""PowerWorld preflight. Run before writing any analysis code."""

import sys
from pathlib import Path

CASE = r"C:\path\to\your_case.pwb"   # <- change this


def preflight_machine() -> bool:
    """Checks 1-4: can this machine drive PowerWorld? No case file needed."""
    # 1. Platform. SimAuto is a Windows COM server; there is no Linux or macOS path.
    if not sys.platform.startswith("win"):
        print(f"FAIL 1/5  platform is {sys.platform!r}, SimAuto requires Windows")
        return False
    print("ok   1/5  platform is Windows")

    # 2. pywin32, the COM bridge esapp calls through.
    try:
        import win32com.client  # noqa: F401
    except ImportError:
        print(f"FAIL 2/5  pywin32 not importable from {sys.executable}")
        print("          ask the user to run /powerworld-hivemind:powerworld-setup")
        return False
    print("ok   2/5  pywin32 importable")

    # 3. esapp itself.
    try:
        from esapp import PowerWorld  # noqa: F401
    except ImportError:
        print(f"FAIL 3/5  esapp not importable from {sys.executable} (not under python -I?)")
        print("          ask the user to run /powerworld-hivemind:powerworld-setup")
        return False
    print("ok   3/5  esapp importable")

    # 4. The SimAuto COM server. This is where an unlicensed add-on shows up.
    #    Also record the build date, so the version is on file before any analysis.
    try:
        import win32com.client
        from datetime import date, timedelta

        sa = win32com.client.Dispatch("pwrworld.SimulatorAuto")
        try:
            # RequestBuildDate is a Delphi serial date: days since 1899-12-30
            build = date(1899, 12, 30) + timedelta(days=int(sa.RequestBuildDate))
            version = f", build {build.isoformat()}"
        except Exception:  # noqa: BLE001 - version is useful, not required
            version = ", build unknown"
    except Exception as exc:  # noqa: BLE001 - the message is the diagnosis
        print(f"FAIL 4/5  cannot start SimAuto: {exc}")
        print("          see the failure table: this is usually 'not installed'")
        print("          or 'installed but the SimAuto add-on is not licensed'")
        return False
    print(f"ok   4/5  SimAuto COM server responds{version}")
    return True


def preflight_case(case_path: str) -> bool:
    """Check 5: this particular case opens. Run preflight_machine() first."""
    # 5. The case itself opens and solves.
    if not Path(case_path).is_file():
        print(f"FAIL 5/5  case not found: {case_path}")
        return False
    try:
        from esapp import PowerWorld

        pw = PowerWorld(case_path)
        info = pw.summary()
    except Exception as exc:  # noqa: BLE001
        print(f"FAIL 5/5  case will not open: {exc}")
        return False
    print(f"ok   5/5  case opens: {info['n_bus']} buses, {info['n_gen']} generators")
    return True


def preflight(case_path: str) -> bool:
    """All five checks, stopping at the first failure."""
    return preflight_machine() and preflight_case(case_path)


if __name__ == "__main__":
    ok = preflight(CASE)
    print("\nPREFLIGHT PASSED" if ok else "\nPREFLIGHT FAILED - fix the above before continuing")
    raise SystemExit(0 if ok else 1)
```

### What each failure actually means

| Error you see | What is wrong | Fix |
|---|---|---|
| `platform is 'linux'` / `'darwin'` | SimAuto is a Windows COM server. There is no port | Use Windows. The weather half of this kit still works — see [teamoverbyeweather-client](teamoverbyeweather-client.md) |
| `ModuleNotFoundError: No module named 'win32com'` | pywin32 is not installed | Ask the user to run `/powerworld-hivemind:powerworld-setup`; do not pip-install yourself |
| `ModuleNotFoundError: No module named 'esapp'` | esapp is not installed, you are in the wrong interpreter, or you ran under `python -I` | Rerun without `-I` and check `sys.executable`. If it is still missing, ask the user to run `/powerworld-hivemind:powerworld-setup`; do not pip-install yourself |
| `com_error: (-2147221005, 'Invalid class string', ...)` | SimAuto is not registered. Usually PowerWorld Simulator is not installed at all | Install Simulator. If it *is* installed, run it once as administrator so it registers its COM server |
| `com_error: (-2147221164, 'Class not registered', ...)` | Same as above, or a 32/64-bit mismatch between Python and Simulator | Match the bitness. A 32-bit Simulator will not serve a 64-bit Python |
| A COM error mentioning **licence**, **not authorized**, or **add-on** | Simulator is installed and licensed, but the **SimAuto add-on is a separate licence** and yours does not include it | This cannot be fixed in code. Talk to whoever administers your PowerWorld licence |
| SimAuto starts but a feature errors | Possibly a version difference | Check the build date against [version-requirements](../concepts/version-requirements.md) before assuming a page is wrong |
| `PowerWorldPrerequisiteError` | **Not** a version or licence problem — the case lacks a prerequisite state | e.g. clearing TimeStep results that do not exist yet. Do the prerequisite step first |
| `case not found` | Path typo, or a relative path resolving somewhere unexpected | Use an absolute path. Always |
| Case opens but `n_bus` is 0 | The file opened but is not a valid case | Confirm the `.pwb` is not corrupt; try opening it in Simulator directly |

### The licence check, specifically

This is the check people forget, so it gets its own note.

**PowerWorld Simulator and the SimAuto add-on are licensed separately.** A machine can
have a fully valid, fully working Simulator installation and still be unable to run a
single line of this kit, because automation is a different SKU. Simulator's own GUI will
give you no hint of this — it works fine.

The symptom is that check 4 fails while Simulator itself launches normally. If you can
open your case by double-clicking it but `Dispatch("pwrworld.SimulatorAuto")` raises,
that is the licence, not your code.

### Record the version before you analyse anything

Check 4 prints the Simulator build date. Put it in your report. Field availability and
script-action behaviour both shift between releases, and they shift silently, so when a
result later looks wrong the build date is the first thing worth checking.

`RequestBuildDate` is a Delphi serial date (days since 1899-12-30), not a version number.
For the full version string and what this kit was verified against, see
[version-requirements](../concepts/version-requirements.md).

### Quick version

If you only want the one-line answer:

```python
import win32com.client
win32com.client.Dispatch("pwrworld.SimulatorAuto")   # raises if PowerWorld automation is unavailable
```

If that line runs without raising, everything downstream in this kit is available to
you. If it raises, nothing is, and no rewrite of the analysis will change that.

### What preflight does not tell you

It confirms you can *drive* PowerWorld. It says nothing about whether the case is
suitable for the study you have in mind — whether it solves, whether it has the
generators or weather models you need, whether its limits are configured. Those are
questions for the analysis itself, starting at [esapp-overview](esapp-overview.md).


---

# ==== methods/ranking-new-devices-by-severity.md ====

---
type: method
domain: tooling
topic: contingency
aliases: [rank-new-devices, contingency-severity-ranking, base-case-subtraction,
  configuring-a-rank-run, min-kv, only-new, transmission-only-violations,
  worsening-tolerance, three-way-ranking, relative-severity, fraction-beyond-limit, devices-csv, ranking-new-devices-by-severity]
tags: [esapp, powerworld, simauto, contingency, n-1, ranking, severity, violations, planning-model, synth2k]
---

# Ranking New Devices by the Severity of the Violations Their Outage Causes

## Abstract

Given a contingency AUX built by [new-device-contingency-aux](new-device-contingency-aux.md) — one N-1 contingency per
device that is new in a planning case — solve it and answer **which new device is worst**.

**One file comes out: `devices.csv`, one row per new device, ranked worst first.** It is
the only file at the top of the output directory; the per-metric sorts and the
per-violation-row evidence live one level down in `_audit/`. The question it answers is the
one that gets asked out loud — *without device X, what does this case experience?* — so a
device that was never tested must still have a row, or "absent" and "harmless" become the
same thing.

**The single ordering rests on one idea: the FRACTION BEYOND THE LIMIT.** Percent-of-rating
and per-unit volts genuinely do not share a unit — but each quantity *divided by the limit
it actually violated* is dimensionless, and those are comparable without inventing an
exchange rate. That is what makes a 0.80 pu bus (0.158 beyond a 0.95 floor) outrank a 101%
branch (0.010 beyond its rating), which no per-metric sort does. It still asserts that a 5%
overload and a 5% voltage excursion are comparably bad — but that claim is visible and
checkable, which "percent vs per-unit" never was. The per-metric sorts in `_audit/` keep
the two apart on their own units; this is the one sanctioned crossing.

Six things here decide whether the ranking means anything, and each fails silently:

1. **Subtract the base case — AND attribute the magnitude.** A branch already at 105%
   appears under *every* contingency, so without subtraction every device inherits the same
   overloads (**38% of all rows** on one measured run, 464,794 of 1,218,162). But the
   subtraction only decides *whether* a row counts: a branch at 220% nudged to 221% survives
   it legitimately and then reports **221%** for a device that caused **+1%**. Score
   `min(exceedance, addition)` — see *Attribution* below. Measured at a 60% threshold:
   **97.8% of caused thermal rows are on an already-violating branch, the reported
   exceedance is a median 82.6x what the device added, and 883 of 890 devices move.**
2. **Rank voltage on distance OUTSIDE the band, never on `LimViolPct`.** Low and high volts
   have opposite polarity; one percent key orders one of them backwards.
3. **A device with no violation of a category gets `NaN`, not `0`.** Zero is a real severity
   and sorts above a device that was never measured.
4. **A diverged, missing, or islanding contingency is not a safe device.** Each produces no
   violation rows and is indistinguishable from "caused nothing" unless handled explicitly.
   A diverged device scores `NaN` and ranks **first**: an unknown outranks any measured
   damage, and burying it below hundreds of harmless devices is how an incomplete run reads
   as complete.
5. **Report the bus AS IT SITS, not only its excursion.** `0.037 pu outside the band` and
   `0.913 pu` are the same bus, and only one of them reads as serious. The excursion is
   measured against whichever band the run was configured with, so a reader who forgets the
   band reads a severe bus as trivial. Carry both — the score is built from the excursion
   and must stay auditable.
6. **A device's own area is not the reporting scope.** They routinely differ, and the file
   gives no hint that they do. See *The area trap* below.

## Connections

- **Up:** [esapp](../concepts/esapp.md)
- **Input from:** [new-device-contingency-aux](new-device-contingency-aux.md) — builds the AUX this solves;
  [comparing-planning-cases](../demos/comparing-planning-cases.md) — decides which devices are new
- **Across:** [reading-violationctg](reading-violationctg.md) (the read this ranks, and its traps) ·
  [powerworld-limitset-setdata](powerworld-limitset-setdata.md) (the thresholds it ranks against) ·
  [parallel-contingency-solve](../concepts/parallel-contingency-solve.md) (solving the set across processes) ·
  [lodf](../concepts/lodf.md) (the unbuilt fix for the islanding gap)

## Content

### Attribution: what the outage is actually responsible for

Subtracting the base case is only half the job, and the missing half is invisible: the row
set is corrected while the *magnitudes* are not. Score each row as the smaller of

    exceedance   how far past the limit the element ended up
    addition     how far the outage moved it

| branch | base | post | limit | exceedance | addition | score |
|---|---|---|---|---|---|---|
| A | 220% | 221% | 100% | 121 | 1 | **1** |
| B | 80% | 150% | 100% | 50 | 70 | **50** |
| C | 105% | 150% | 100% | 50 | 45 | **45** |

You can blame a device for neither more damage than exists, nor more than it put there. The
`min` self-corrects when the base was *below* the limit as well: a branch at 88% taken to
157% has addition 69 but exceedance 57, and only 57 points of it are a violation at all.
A row with no base value was clean, so the whole exceedance is the device's — missing base
data must never silently zero a real violation.

| category | exceedance | addition |
|---|---|---|
| `thermal` | `(pct - T)/T` | `(pct - base_pct)/T` |
| `voltage_low` | `(limit - V)/limit` | `(base_V - V)/limit` |
| `voltage_high` | `(V - limit)/limit` | `(V - base_V)/limit` |

`T` is the run's thermal threshold, so thermal normalizes exactly as voltage does. **Read
the base value with the SAME key the subtraction uses** — unordered bus pair plus
normalized circuit — or a row is filtered against one baseline and scored against another,
which is worse than either alone.

**`LimViolLimit` on a thermal row is the branch's MVA RATING, not 100.** Measured 21, 46,
57, 4352. Thermal must score off `LimViolPct` and voltage off `LimViolLimit`; borrowing the
other's field yields percent-minus-MVA, which is a plausible-looking number.

**Average as well as worst, on the attributed quantity.** The mean over a device's rows
separates one catastrophic element from twenty mildly-over ones — which the count only
half-answers. Computed on absolute percent it would re-inherit the whole base-case
contamination. Measured: the top devices score ~1.16 on their worst element and average
~0.010 across ~190 rows.

### The output table: natural units only

**A number the reader cannot interpret is not a result.** The score below is correct,
dimensionless, and unreadable to someone opening a spreadsheet — and requiring them to
learn the scoring scheme before they can read the answer is the wrong trade for a file
whose whole purpose is to be opened by other people. So the file carries **only** percent
of rating, per unit, and counts; the arithmetic that produced the ordering moves to a
sidecar. The rank stays auditable, it is just not in the way.

| column | unit |
|---|---|
| `rank` | 1..N, dense, worst first |
| `device` `device_type` `from_bus` `to_bus` `kv` `area` | identity and location |
| `ranked_by` | words: `overload` / `low voltage` / `high voltage` / `no violation` / `did not solve` |
| `worst_overload_pct` `avg_overload_pct` | percent of the branch's own rating |
| `worst_voltage_pu` `avg_voltage_pu` `worst_voltage_pct` | per unit, plus PowerWorld's own percent |
| `n_overloads` `n_voltage_violations` `n_violations` | counts |
| `converged` `count_verified` | integrity flags |

**`count_verified` means "no row was dropped between the solve and this table", and it
covers TWO ways rows go missing, not one.** It was originally keyed only off the row-count
mismatch guard, which let a run discard **2,972 unclassified violation rows on one planning model and
still write `count_verified = True` on all 297 devices** — the audit trail was correct and
the file people open was not. An unclassified row now taints its device exactly as a count
mismatch does. The general rule: a
bucket that means *"rows were dropped"* must reach the summary artifact, because `_audit/`
is not what gets mailed.

**Worst and average answer different questions**, and the count answers neither. A device
whose worst overload is 157% and whose average is also 157% overloads exactly one branch;
one with a high worst and a low average has a single hot spot among many marginal
violations. Averages must be taken in the SAME natural unit as the worst — an average of
the dimensionless score reads as noise (`0.064`), and an average of two different units at
once is meaningless even though it is well-defined.

**`worst_*` means most attributable, not highest number.** The reported rows are the ones
that drove the rank. Once the base case is attributed those need not be the arithmetic
maximum — a 221%-on-a-220%-branch loses to a 150%-from-clean one — and printing the
maximum beside a rank derived from a different row is how the two disagree in public.

**What was deliberately taken OFF the file**, and the cost: `severity_score`,
`severity_from`, `avg_severity`, the band excursion, and the per-device *how much did this
device add* figures. All are still computed and written to a sidecar. The accepted cost is
that on a case whose base already carries big overloads, a `221%` row reads as a 221%
device with nothing on the page to say the device only added 1%. That is a real loss; it
was traded for a table anyone can read.

### The one ordering: fraction beyond the limit

`rank` is dense `1..N` — no ties, no gaps — and orders **diverged first**, then
`severity_score` descending, then `CTGLabel` ascending so two runs of the same case agree.

`severity_score` is each violation's fraction beyond the limit it actually violated:

| category | score | example |
|---|---|---|
| `thermal` | `pct/100 - 1` | 157% loading -> `0.571` |
| `voltage_low` | `(limit - V)/limit` | 0.80 pu vs a 0.95 floor -> `0.158` |
| `voltage_high` | `(V - limit)/limit` | 1.10 pu vs a 1.05 ceiling -> `0.048` |

The units cancel, so this is a real dimensionless quantity rather than a fudge factor. **Do
not collapse it to `abs(pct/100 - 1)`** — it is arithmetically identical on all three
categories today, but it gets `voltage_low` right for the wrong reason and would keep
"working" silently if a polarity were ever redefined.

A device that solved and broke nothing scores a measured `0.0` and ranks last; a diverged
one scores `NaN` and ranks first. **There is deliberately no `status` column**: `converged
== False` *is* the diverged set and `n_violations == 0` *is* the silent set, so both facts
stay filterable data rather than a string to parse, and `ranked_by` says which in words.

Derive those labels from the COUNTS, never from the score. A silent device carries a real
`0.0`, not `NaN`, so a test keyed on a missing score never fires for it — a mistake that
leaves the label silently blank on exactly the rows it was written for.

The percentage for voltage is `LimViolPct` **for the row already chosen as worst by
severity**, never a re-max on pct — for `voltage_low`, *lower* pct is worse, so re-maxing
selects the least severe bus while looking entirely correct.

### The per-metric sorts, and why they survive in `_audit/`

| list | sort key | unit |
|---|---|---|
| thermal | worst `LimViolPct` | percent of the branch's own rating |
| voltage | worst pu distance **outside** the band | per unit |
| count | violations the outage caused | count |

Percent-of-rating is what makes differently-rated branches comparable — a 250% overload
outranks a 200% regardless of the MVA behind it. Voltage cannot use percent: measured,
`Bus Low Volts` rows sit *below* their limit with `LimViolPct` in 94-100 (lower is worse)
while `Bus High Volts` sit *above* with pct 100-103 (higher is worse). Ranking both on pct
orders overvoltages exactly backwards. Distance outside the band fixes it: 0.87 pu against a
0.90 floor and 1.13 against a 1.10 ceiling both score 0.03, and are genuinely equally bad.

"Worst single violation" and "broke the most things" are different questions, which is why
the count is its own axis rather than a tiebreaker — and why the single `severity_score`
ordering does not retire these. It answers the first question only.

### The area trap

A device's own area and the **reporting scope** are different things, and nothing in the
file says so. Violations are scoped by `Area.BGReportLimits` in the AUX, which monitors
*violated elements*, not outaged devices — so a device far outside the monitored region is
still solved and still counted, because its outage can violate something inside.

Measured on Synth2k with two of eight areas monitored: **364 of the 531 out-of-area devices
caused in-region violations.** So `n_violations = 0` on an out-of-area device means "causes
nothing in the monitored region", never "was not checked" — and filtering the device table
on area to "recover the region" silently discards 364 real results while looking like a
sensible narrowing.

### Subtracting the base case

Solve the base power flow first and record what was **already** violating, from
`Branch.LinePercent` and `Bus.BusPUVolt` — *not* from `ViolationCTG`, which is
per-contingency and says nothing about the base state. Then a post-contingency violation
counts only if the outage **caused it or made it worse**:

| category | already violating when | worse when |
|---|---|---|
| thermal | `LinePercent >= threshold` | post pct > base pct |
| voltage low | `BusPUVolt < v_min` | post pu < base pu |
| voltage high | `BusPUVolt > v_max` | post pu > base pu |

Three identity rules, each of which silently subtracts nothing if got wrong:

- **The branch key is the UNORDERED bus pair.** Identity is direction-sensitive in the raw
  data, so an ordered key matches nothing — which looks exactly like a base case with no
  violations.
- **The circuit ID is compared as normalized text.** `'10'` from one table, `10.0` after a
  CSV round-trip.
- **Read the base frames AFTER applying the limits**, because `LinePercent` is evaluated
  against the monitored rate set the limit write patches.

**Comparing percent to percent is only valid because both rate sets are pinned.** Write
`LSLineRateSet` *and* `LSLineRateSet:1` to the same value and assert it (see
[powerworld-limitset-setdata](powerworld-limitset-setdata.md)); then the base percent and the contingency percent share a
denominator. Do **not** "fix" this by comparing MVA instead — it was tried: `LinePercent` is
a *from-end* percent (from-end MVA ÷ LinePercent recovers exact ratings — 149.000001,
221.000004, 4352.000046 — while the larger of the two ends gives 149.46, 221.11, which are
not ratings), but `LimViolValue` is not guaranteed to be that same end. The swap moved 5,092
rows on a measured run for no gain, trading a denominator pinned by construction for an
end-mismatch pinned by nothing.

### What must never read as a safe device

An empty result and a clean grid look identical, so each of these is handled explicitly:

- **Diverged** (`CTGSolved != 'YES'`) — no rows. Report separately; never file as "caused
  nothing".
- **Absent from the `Contingency` table** — the run learned nothing about it, which is not
  the same as learning it is clean.
- **Islanding** — solves `YES`, emits **zero** violation rows, and ranks as harmless. Nothing
  in `CTGSolveAll` detects it (see [reading-violationctg](reading-violationctg.md)); [lodf](../concepts/lodf.md)'s `1 − ψ_kk → 0`
  catches it from topology with no solve. Until that is built, say so on every run.
- **All violations pre-existing** — a real result, but keep the raw pre-subtraction count on
  the row, because that device is the one most worth auditing and it leaves no ranked entry.
- **No area monitored** — if every `Area.BGReportLimits` is `NO`, PowerWorld reports nothing
  anywhere and *every* device ranks harmless. Abort; do not warn.

### The bus's own voltage limit, not the band you configured

`Bus.BusVoltCtgLimHigh` / `BusVoltCtgLimLow` are PowerWorld's **effective** per-bus
contingency limits — "Ctg Limit PU Volt presently being used by bus, as specified by its
limit group". A bus carrying `BusVoltLim = YES` overrides the `LimitSet` band the tool
writes, so **the configured band is not necessarily the criterion any given bus was judged
against**, and a baseline that assumes it is will be blind in exactly one direction.

MEASURED on a planning model: three buses carry a **1.05** ceiling while the run was configured for
**1.10**. Sitting at ~1.053 they are inside the configured band, so the baseline never
recorded them; their post-contingency rows carried no `base_value`, were read as violations
the outage CREATED, and survived `--only-new`. **657 of 673 reported rows were those three
buses under all 219 devices** — 219 of 220 devices ranked as causing something, off a
base-case condition. Overlap with the base-case high-voltage set: **0 of 3**. A flat band
cannot detect this; the buses never exceed 1.10 at all.

Two traps in the fix itself:

- **Compare the limits with a RELATIVE tolerance.** They come back single-precision: write
  1.10, read 1.10000002; write 0.90, read 0.89999998. An exact test reported **4000
  phantom overrides on Synth2k**, where all 2000 buses carry exactly the band and
  `BusVoltLim = NO`. Third instance of this trap in one codebase.
- **A zero or missing limit means "not reported", not "a ceiling of zero".** Taken
  literally it puts every bus in the baseline and subtracts the whole case away.

### `CTG_WhatToDoWithBC` and `--only-new` are the same answer

PowerWorld's own `CTG_Options.CTG_WhatToDoWithBC` (0 = do not report base-case violations;
1 = report all; 2 = change-from-base criteria) and this tool's Python-side `--only-new` are
**redundant, not conflicting** — verified rather than assumed. Setting the option to `0` on
Synth2k case4 and running with `--include-worsened` yields **the identical 36-row set** that
`--only-new` yields on the unmodified case: same rows, zero difference either way. Two
independent mechanisms, one inside PowerWorld's contingency engine and one in Python,
agreeing exactly.

Two honest qualifications. The `CTGViol` COUNTS differ (82 vs 153 summed over those 36
rows), because PowerWorld reports fewer violations per contingency when it is suppressing
base-case ones — the row SET is identical, the per-contingency tallies are not. And the two
runs were not config-identical: the `= 0` run screened every voltage level while the
`--only-new` run used a 69 kV floor. The comparison still holds because the kV filter
dropped nothing on this case (its lowest violated element is 115 kV), but that is a
property of Synth2k rather than of the equivalence.

`base_case_violations.csv` is unaffected by the option, because it is read from
`Branch.LinePercent` / `Bus.BusPUVolt` and never from `ViolationCTG` — a `= 0` run still
records its 6 base-case violations and simply drops 0 of them as pre-existing.

**So there is no reason to modify and re-save a case for this.** The flag does the same job
and leaves the case untouched, which matters when the cases are CEII and read-only.

### Measured: what the base case does to the answer

| | case3 (0 base viol.) | | case4 (6 base viol.) | |
|---|---|---|---|---|
| | WITH | WITHOUT | WITH | WITHOUT |
| violation rows | 29 | 29 | 278 | **36** |
| devices causing something | 18 | 18 | 252 | **20** |
| voltage_low rows | 0 | 0 | 8 | **8** |

case3 is the control: zero base-case violations, so the filter is a proven no-op. On case4
**87.1% of the WITH rows were already-broken elements**, six pre-existing violations
inflated the device count **12.6x**, and the thermal median moved `100.125 -> 104.383` while
the **maximum stayed at 153.647** — the worst outage survives either way. The 8
low-voltage rows survive both ways too, which is what shows the filter discriminating
rather than just cutting.

### Configuring a run

**Two CONFIG blocks answering different questions.** The study script's decides WHICH DEVICES get
a contingency and is baked into the AUX. The ranking script's decides WHAT COUNTS AS A
VIOLATION when that AUX is solved. Changing the second never needs the AUX rebuilt;
changing the first always does. Every ranking-script setting also has a flag and **the flag
wins** — CONFIG is the study's standing answer, a flag is a one-off.

| setting | flag | default | decides |
|---|---|---|---|
| `V_MIN` / `V_MAX` | `--v-min` / `--v-max` | 0.90 / 1.10 | post-contingency band, pu — written to `LimitSet`, so it is PowerWorld's own criterion |
| `THERMAL_PCT` | `--thermal-pct` | 100.0 | percent of rating that counts as overloaded |
| `RATE_SET` | `--rate-set` | `A` | which rate set — written to BOTH normal and contingency sets |
| `MIN_KV` | `--min-kv` | 69.0 | report only where the VIOLATED element is above this kV; 0 disables |
| `ONLY_NEW` | `--only-new` / `--include-worsened` | True | report only elements CLEAN in the base case |
| `SERIAL` | `--serial` / `--parallel` | False | one process (reference path) or many |

**The three filters stack and each can empty the report.** `MIN_KV`, `ONLY_NEW` and the
base-case subtraction are independent and compound hard. Measured on Synth2k case4: 786
attributable rows, subtraction drops 508, `--only-new` drops 242, **36 survive** (890
devices to 20 ranked). A near-empty result is far likelier to be three filters stacking than
a clean grid, so the run header prints the band, the kV floor and the reporting mode, and
every silent device carries three counters — `n_violations_raw` (pre-filter),
`n_below_kv`, `n_worsened_only`. **Never add a filter without a per-device counter beside
it**: it shipped once without one, and at `--min-kv 200` the branch ranked #2 at 133.9% of
rating came out at rank 585 reading `n_violations = 0`.

**`MIN_KV` screens the VIOLATED element, on its HIGHER end, strictly above.** Not the
outaged device — a generator sits at its terminal kV (13.8-20 kV on Synth2k), so screening
devices would delete every generator contingency while looking like a voltage filter. The
higher end is a deliberate trade, and NOT (as first written) for consistency with
`device_attributes`, whose `kv` is an identity label rather than a membership test: the
strict both-ends rule is cleaner on distribution but drops a 500/161 autotransformer from a
200 kV screen, and a vanished bulk asset beats clutter. Consequence to know: at
`--min-kv 100` every 115/13.8 step-down passes. `element_kv_low` is carried so the strict
rule can be applied afterwards without re-solving. A transformer overload is ONE MVA limit
on the whole device, so `element_kv` is a convention about the ASSET, not a property of the
row.

**`ONLY_NEW` discards real N-1 effects on purpose.** A pre-existing violation the outage
worsened is a genuine failure, and the attribution already credits only the increment. This
narrows the question from *what does this make worse* to *what does this BREAK*. Rows go to
`_audit/worsened_preexisting.csv`, counted per device — excluded by policy, not as noise.

**`WORSENING_REL_TOL = 1e-4` is a constant, not a knob.** The floor below which a
difference is solver noise, RELATIVE to the base value. Deliberately not a flag: a
solver-precision number is a property of the numerics, not a planner's decision, and a flag
invites silencing a flaky run by inflating it into a materiality threshold.

**Do not confuse any of this with `set_limit_monitoring.py`.** That standalone script sets
`CTG_Options.CTG_WhatToDoWithBC` (0 = do not report base-case violations; 1 = report all;
2 = change-from-base criteria) and is **not part of this pipeline**. Applying 0 to a case
this tool consumes double-filters: PowerWorld suppresses base-case violations before Python
sees them, deleting the worsened rows the subtraction deliberately keeps.

### Solving it across processes

The set comes from an AUX, so each worker can `Delete(Contingency)` + `LoadAux` the **same
file** and solve its own chunk — provably the same set, and no saved case required (see
[parallel-contingency-solve](../concepts/parallel-contingency-solve.md), whose original form needed one). The merge is a plain
**concat** of per-contingency `ViolationCTG` rows, not that page's per-bus envelope merge,
which cannot say *which* outage caused what.

Assert the merged result covers **every dispatched label**: a worker that dies after
returning an empty frame contributes nothing and its share of the grid reads as clean.

Measured on Synth2k case 3, 890 new-device contingencies: **27.1 s serial vs 38.8 s across 7
workers** — parallel is *slower* here, because each worker pays a fixed 20-45 s PowerWorld
`open()` that does not parallelize away. It earns its keep on a planning model, not on a 2k
case.

**"Byte-identical ranked CSVs" was claimed here and is FALSE — measured 2026-08-22.** The
two paths reach the same operating point by different Newton trajectories, so solved values
differ in their last digits, and a threshold applied to a noisy float is a coin flip near
the boundary. On case 4 the old absolute tolerance gave **460 caused rows serial vs 459
parallel**, flipping one device between ranked and silent. What holds after the relative
tolerance fix, and what to actually assert:

- the caused violation **set** is identical, row for row;
- the **ranked/silent partition** is identical;
- `rank` may differ only among devices whose `severity_score` differs by less than
  `WORSENING_REL_TOL`. Measured: 10 of 890 devices REORDER, by at most 5 positions, all in
  ranks 131-238, none in the material band, with a maximum severity difference among those
  ten of **8.5e-07**. That is not a suite-wide bound and must not be quoted as one — 110
  devices carry a nonzero severity difference, the largest being **1.1e-06**. They simply
  do not reorder, because the gap to their neighbour is wider than the wobble.

## Provenance

**2026-08-22 (b)** — **the baseline was judging buses against the wrong number.** A bus can
carry its own contingency voltage limits that override the `LimitSet` band the tool writes,
and the baseline was testing every bus against the configured `v_min`/`v_max`. On that planning model
three buses at a 1.05 ceiling, sitting at ~1.053, were therefore invisible to it — and
**657 of 673 reported rows were those three buses re-reported under all 219 devices**, with
219 of 220 devices ranked as causing something. `from_case` now reads
`BusVoltCtgLimHigh`/`Low` and judges each bus against the limit PowerWorld applied,
falling back to the band only where a case reports none. Comparing those limits needs the
relative floor too: they come back single-precision (1.10 -> 1.10000002), and an exact test
reported 4000 phantom overrides on a Synth2k case where every bus carries exactly the band.

Separately verified, and it settles a question that had been assumed both ways:
**`CTG_WhatToDoWithBC = 0` and `--only-new` produce the identical 36-row set** on Synth2k
case4. Redundant, not conflicting; no case needs modifying or re-saving to get the
behaviour. `set_limit_monitoring.py`, which sets that option, turned out never to have run
at all — its input path pointed at a case that does not exist — and it verified its own
write from memory BEFORE saving, so a no-op save would have passed. Both fixed.

Suite 292 -> 305 tests.


**2026-08-22** — **two scope filters added, one absolute tolerance replaced, and a
reproducibility claim retracted.** `MIN_KV` (report only violations above a nominal kV,
judged on the violated element's higher end) and `ONLY_NEW` (report only elements clean in
the base case) are now the study defaults at 69.0 / True. Three defects caught by review
before either shipped: the per-device pre-filter count was computed DOWNSTREAM of the kV
filter, so a device whose every violation was out of scope read identically to one that
breaks nothing (at `--min-kv 200` on case3, 14 of 18 offending devices, including the
branch ranked #2 at 133.9% of rating landing at rank 585 with `n_violations = 0`); a branch
with one unresolvable end was screened on the other, so a 345/13.8 transformer missing its
345 kV bus would be deleted as distribution; and `min_kv` was echoed nowhere, making a
filtered and an unfiltered run byte-identical on disk.

`THERMAL_TOL`/`VOLTAGE_TOL` (absolute 1e-6) replaced by one **relative**
`WORSENING_REL_TOL = 1e-4` via `baseline.worsened()`, mirroring the fix `limits.py` had
already made for its own read-back check. An absolute 1e-6 on a percent near 100 asks for
~1e-8 relative precision — below one float32 ULP there (7.6e-6) and far below solver
repeatability, so it was not a tolerance, it was `>`. Measured: a branch at 100.072085% in
the base case read 100.072148% after one outage, 6.3e-5 pp, and the absolute test admitted
it. Effect on case4: caused rows 460 serial / 459 parallel to **278 / 278, identical row for
row**; devices "causing a violation" 431 to 252, with all 36 material devices still in the
top 36. **The "byte-identical ranked CSVs" claim recorded here on 2026-08-18 is retracted**
-- see *Solving it across processes* for the invariant that does hold.

Suite 238 to 292 tests. The regression test pins the DERIVATION, not the number: the floor
must exceed float32 resolution at a base of 100, which is what would have caught the
original.


**2026-08-18 (b)** — **attribution added, and it changes the answer.** Subtracting the base
case was only filtering rows, not correcting magnitudes, so a device that nudged an
already-broken branch outranked one that broke a healthy line. Measured on Synth2k with the
threshold at 60%: 878 base thermal violations, **97.8% of caused thermal rows on an
already-violating branch**, reported exceedance a **median 82.6x** what the device added,
and **883 of 890 devices change position** once scored on `min(exceedance, addition)`.
At the default 100% threshold Synth2k has no base thermal violations so the thermal top-10
is unchanged, but its 13 base *voltage* violations still move 624 of 890. `severity_score`
and `avg_severity` were both recomputed independently from the raw rows and matched to
**2.8e-16** and **1.05e-16**.

Two facts found along the way, each of which produces a plausible wrong number rather than
an error: **`LimViolLimit` on a thermal row is the branch's MVA rating** (21, 46, 57, 4352),
not 100 — so thermal must score off `LimViolPct`; and the LimitSet read-back used an
**absolute** `1e-6` tolerance on `LSLinePercent`, which lives near 100 where float32 cannot
resolve that finely. Wrote 60.0, read back 60.00000238418579, run aborted claiming every
violation was measured against the wrong limit. The default 100.0 passed **only because 1.0
is exactly representable in binary**, hiding it for every threshold except the default; the
tolerance is now relative to the value's magnitude.

**2026-08-18 (a)** — the three ranked lists were collapsed into a single ranked `devices.csv`
with the `relative_severity` ordering, on `Synth2k_case` (890
new-device contingencies, band squeezed to `[0.95, 1.05]` to force voltage rows). Exit 0 in
40.5 s across 7 workers. Every number in the file was recomputed independently from the raw
violation rows: `severity_score` matched to **2.6e-16**, thermal percent to **0.00e+00**,
and the counts exactly. Two consecutive parallel runs produced a **byte-identical** file
(sha256), confirming the `CTGLabel` tiebreak holds under real worker scheduling. The shared
scale visibly reorders: thermal and voltage interleave between ranks 16 and 20, a voltage
device at `0.0386` outranking a ~103% overload at `0.0310`.

Two paths that case could **not** exercise, and which stay unit-test-only until a planning-model run:
zero diverged contingencies (so `converged=False` and the NaN-ranks-first rule), and zero
`voltage_high` rows — all 4,238 voltage rows were `voltage_low`, leaving the polarity half
of the severity function unmeasured on real data.

Measured 2026-08-17 by a ranking script written for the purpose, on
`Synth2k_case` with the 890-contingency new-device AUX, and against
the regional planning models for the base-subtraction and parallel figures. The 38%
pre-existing figure comes from a deliberately squeezed band (`[0.99, 1.01]` pu, 25% thermal)
run to force every violation category to appear — the same technique used in
[reading-violationctg](reading-violationctg.md).


---

# ==== methods/reading-violationctg.md ====

---
type: method
domain: tooling
topic: contingency
aliases: [violationctg, per-contingency-violations, limviolcat, limviolpct, areanum-tie-line, branch-amp]
tags: [esapp, powerworld, simauto, contingency, violations, limitset, n-1, synth2k]
---

# Reading Per-Contingency Violations (`ViolationCTG`)

## Abstract

How to get **which contingency caused which violation** out of PowerWorld — thermal, voltage
and interface, keyed by `CTGLabel` — by reading the `ViolationCTG` object after
`CTGSolveAll()`. This is the only read path that gives per-contingency attribution from a
single solve; the per-bus envelope (`BusMin/MaxVoltageContingency`) collapses everything to
one worst case and cannot say *which* outage did it.

Six traps, each of which produces a **plausible wrong answer rather than an error**. The
first four were live-measured on `Synth2k_case` on 2026-08-16; the fifth and sixth only
appear on cases Synth2k cannot produce, which is the point of them:

1. **`AreaNum` is the branch's OWN area and reads `0` on a tie-line.** Filtering on it
   silently drops every cross-area violation. The endpoint areas are `AreaNum:1` / `:2`.
2. **`LimViolPct` polarity is three-way, not two-way.** `Bus Low Volts` is a violation
   where *lower* pct is worse; `Bus High Volts` inverts. One sort key ranks one of them
   backwards.
3. **Results persist in the `.pwb`** and read back fine with no solve at all. 148 stale
   rows came out of a freshly-opened case.
4. **A bare `pw[ViolationCTG]` returns 2 columns.** You must pass an explicit field list.
5. **The `LimViolCat` vocabulary is case-dependent, not fixed.** An amp-rated branch
   reports `Branch Amp`, which Synth2k never emits — so a classifier measured there drops
   every one of those overloads as an unknown category and still completes, still writes
   plausible CSVs, and still reports a grid it never screened.
6. **`LimViolID:1` identifies a monitored END, not an element.** A branch monitored at both
   ends appears under two ids, so grouping on the raw string counts ends and reports them as
   distinct violated elements.

Also settled here: the claim in `contingency_esapp.py`'s module docstring that esapp's typed
read of `ViolationCTG` errors *"interface unknown"* on Synth2k **does not reproduce**.

## Connections

- **Up:** [esapp](../concepts/esapp.md)
- **Across:** [new-device-contingency-aux](new-device-contingency-aux.md) (building the set you solve, and scoping
  monitoring to an area) · [powerworld-limitset-setdata](powerworld-limitset-setdata.md) · [parallel-contingency-solve](../concepts/parallel-contingency-solve.md) · [lodf](../concepts/lodf.md) ·
  [powerworld-simauto](../concepts/powerworld-simauto.md) · critical-branch screening
- **Deeper:** [esapp-package-backend](../references/esapp-package-backend.md)

## Content

### The read

```python
from esapp.components import ViolationCTG

VIOLATION_FIELDS = [
    "CTGLabel", "LimViolCat", "LimViolValue", "LimViolLimit", "LimViolPct",
    "AreaNum", "AreaNum:1", "AreaNum:2", "BusNum", "BusNum:1", "BusNum:2",
    "LineCircuit", "CTGViol", "CTGNVoltViol", "LimViolID",
]

pw.esa.SetData("Sim_Solution_Options", ["DCApprox"], ["NO"])
pw.esa.SetData("CTG_Options", ["CTG_CalculationMethod"], ["AC"])
pw.esa.SolvePowerFlow()
pw.esa.CTGClearAllResults()          # MANDATORY -- see trap 3
pw.esa.CTGSolveAll()

violations = pw[ViolationCTG, VIOLATION_FIELDS]
```

**Field spelling is `AreaNum:1`, with a colon.** `ViolationCTG.fields()` has 394 entries and
none of them use a `__1` double-underscore form. There is no `ObjectString` field on
`ContingencyElement` either, despite what you may have been told.

### `LimViolCat` — the vocabulary

| `LimViolCat` | means | first seen on |
|---|---|---|
| `Branch MVA` | thermal overload, branch rated in MVA | Synth2k |
| `Branch Amp` | thermal overload, branch rated in **amps** | planning model |
| `Bus Low Volts` | undervoltage | Synth2k |
| `Bus High Volts` | overvoltage | Synth2k |
| `Interface MW` | interface flow (Synth2k carries weather-zone interfaces natively) | Synth2k |
| `Unsolved` | pseudo-row for a contingency that did not solve — a divergence, **not** a violation | planning model |

The original four were observed by squeezing both bands on Synth2k until every category had
to appear, with the note *"treat this as a vocabulary to fail loudly against, not an
exhaustive enum."* **That note was right, and ignoring it cost a wrong answer.** Synth2k
rates every branch in MVA, so `Branch Amp` was never seen there; a real utility planning
model rates part of its system in amps and PowerWorld emits **both strings from the same
solve**, on disjoint sets of branches. In one measured run, 2,972 real overloads on a
planning model
(101.7%–240.7% of rating, all 297 contingencies) were classified `unknown` and dropped
while the run reported 18 violations and looked clean.

Two rules follow, and they are not the same rule:

- **`Branch Amp` is thermal.** Score it off `LimViolPct` exactly as `Branch MVA` — percent
  is percent regardless of the rating's unit, so the two never need an exchange rate. But
  `LimViolValue` / `LimViolLimit` on those rows **are amps** (284–2,176 A on that model) and
  must never be compared against an MVA row's.
- **`Unsolved` is not.** It is `CTGSolved = NO` arriving through the violation table.
  Ranking it as a violation scores a contingency the run established *nothing* about.

Before trusting a thermal count on a new case, check what the case rates in:
`LimitSet.LSAmpMVA` says which, and `LSEndMonitor` says which end.

### Trap 1 — `AreaNum` is the branch's own area, and it is `0` on a tie-line

This is the expensive one. The four `AreaNum` slots are not four copies of the same thing:

| slot | meaning |
|---|---|
| `AreaNum` | the **object's own** area — `0` when a branch spans two areas |
| `AreaNum:1` | the FROM-bus's area |
| `AreaNum:2` | the TO-bus's area |
| `AreaNum:3` | tracked `AreaNum:1` on every observed row |

Measured on branch 1004 (Far West) → 3133 (West):
`AreaNum=0, AreaNum:1=1, AreaNum:2=3, AreaNum:3=1`.

On an intra-area branch all four read the same number, which is exactly why this is easy to
miss — you have to look at a tie-line to see the difference at all. **1,933 of 36,122
thermal rows** on the observed run were tie-lines, i.e. `AreaNum == 0`.

> **A region filter written as `AreaNum in R` drops every tie-line violation and looks
> completely correct while doing it.** The safe rule is to join `BusNum` / `BusNum:1` to
> the `Bus` table and use those areas; keep `AreaNum:1` / `:2` only as a cross-check.

### Trap 2 — `LimViolPct` polarity is three-way

| category | value vs limit | worse means | observed pct range |
|---|---|---|---|
| `Branch MVA` | above | **higher** pct | >100 |
| `Bus Low Volts` | below (6,385/6,385 rows) | **lower** pct | 94.06 – 100 |
| `Bus High Volts` | above (7,956/7,956 rows) | **higher** pct | 100 – 102.97 |

So a `{thermal, voltage}` two-way split ranks over-voltages backwards. Rank **thermal on
`LimViolPct`** (percent of its own rating is what makes differently-rated branches
comparable) and **voltage on the signed pu deviation** from `LimViolValue`. Per-bus rate
sets (`LSCtgBusLowRateSet` / `LSCtgBusHighRateSet`) also mean `LimViolLimit` need not be
constant across rows, so percent is not comparable bus-to-bus either.

`LimViolValue == LimViolLimit * LimViolPct / 100` held on **120,428 of 120,428 rows** — so
the typed value is trustworthy, and the arithmetic is a good cross-check assertion.

### Trap 3 — results persist in the `.pwb`

`ViolationCTG` survives in the saved case. Opening a case and reading it immediately
returned **148 rows** from some previous run, full of real-looking numbers.

Call `CTGClearAllResults()` before every solve, and assert every returned `CTGLabel` is in
the set you meant to solve.

### Trap 3b — the contingency reference does not follow the case

`CTGSolveAll` applies each outage to the **stored contingency reference**, not to the state
the case is in now. Move the operating point (a TimeStep hour, a new dispatch, an edit) and
solve without `pw.esa.CTGSetAsReference()`, and every contingency is solved against the old
reference. Nothing errors, and the rows look real.

Measured 2026-10-20 on Simulator build 2026-09-25, on the public Texas2k grid with a weather
file: three TimeStep hours with renewable output from about 2.7 GW to 7.6 GW, each set with
`TimeStepDoSinglePoint` and then solved with `CTGClearAllResults()` + `CTGSolveAll()`,
returned identical results. Calling `CTGSetAsReference()` after each `TimeStepDoSinglePoint`
turned two of the three hours into more than 170 violation rows each.

```python
for hour in hours:                         # ISO 8601, e.g. "2023-08-10T19:00:00Z"
    pw.esa.TimeStepDoSinglePoint(hour)
    pw.esa.CTGSetAsReference()             # without this every hour reuses the old reference
    pw.esa.CTGClearAllResults(); pw.esa.CTGSolveAll()
```

If every hour returns the same results while the hours' generation differs, the reference was
not reset.

### Trap 4 — never use a bare read

```python
pw[ViolationCTG]                    # -> 2 columns: CTGLabel, LimViolID:1
pw[ViolationCTG, VIOLATION_FIELDS]  # -> everything you asked for
```

### Trap 6 — one identity per MONITORED END, not per element

A branch appears under a **separate `LimViolID:1` per monitored end**. The two strings differ
only in the monitored-bus token, and the direction token does **not** discriminate — both ends
can report the same direction. Measured 2026-09-14 on a real planning-model export: about one
id in a hundred was the second end of a branch already counted, and the two ends reported
materially different percentages.

So **grouping on the raw id string counts monitored ends, not elements.** Any "distinct violated
elements" figure produced that way is an end count wearing an element count's name.

The element key is `(min(from, to), max(from, to), circuit)` — drop the monitored-end and
direction tokens, normalise the endpoint order — and severity is the **max across ends**,
because the end is where the measurement was taken and not part of the identity. This matters
most under a one-element-per-round remediation loop: ungrouped, the loop targets one branch on
two separate rounds, and the second round sizes an action against a branch it already upgraded.

Endpoints are available as real columns on the same row, so only the circuit and monitored end
need to come from the string — which also makes the parse self-checking, since the string's
own endpoint tokens must agree with those columns.

### The per-category column contract

Which identity slots are populated, by category (`1.0` = always, `0.0` = never):

| `LimViolCat` | `AreaNum` | `AreaNum:1` | `AreaNum:2` | `BusNum` | `BusNum:1` | `BusNum:2` | `LineCircuit` |
|---|---|---|---|---|---|---|---|
| `Branch MVA` | 1.0 intra / **0 tie** | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 |
| `Branch Amp` | 1.0 intra / **0 tie** | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 |
| `Bus High Volts` | 1.0 | 1.0 | 0.0 | 1.0 | **0.0** | 1.0 | 0.0 |
| `Bus Low Volts` | 1.0 | 1.0 | 0.0 | 1.0 | **0.0** | 1.0 | 0.0 |
| `Interface MW` | 0.0 | 0.0 | 0.0 | 0.0 | 0.0 | 0.0 | 0.0 |

Two consequences worth internalising:

- **A bus violation carries a populated `AreaNum:1`.** So a two-endpoint OR applied
  unconditionally attributes a bus to an unrelated area. `BusNum:1` is the clean
  discriminator — populated for branch rows, empty for bus rows.
- **Interface rows carry no identity at all.** They cannot be attributed to a region; drop
  them deliberately and print the count.

### Row-count integrity, and why not to deduplicate

`rows_per_label == CTGViol` held exactly on **40/40** labels. Assert it — it catches
duplication *and* dropped rows for free.

**But it does NOT hold on every model, and the reason matters.** On a regional
planning model (2026-08-17) a label returned 1 row while its own `CTGViol` read `0`.

The tempting explanation — that `CTGViol` counts only branch violations, so a voltage-only
contingency reads 0 — is **wrong, and was tested**:

- esapp's schema defines `CTGViol` as *"the number of violations that occurred under this
  contingency"*, unqualified (`esapp/components/grid.py`, class `Contingency`), while
  `CTGNBranchViol` / `CTGNVoltViol` / `CTGNInterfaceViol` are the branch / **bus** /
  interface counts.
- Synth2k confirms it is the sum: `3010 + 1 + 1195 = 4206` exactly, on a label carrying all
  three kinds (Stage 0b, Q4).

So `CTGViol` **does** include voltage violations, and a disagreement is a real signal rather
than a scope quirk. The live candidates are a **stale or duplicate-labelled `Contingency`
record** — a label-keyed join silently collapses duplicates to whichever side wins, and
`Contingency` aggregates persist in the `.pwb` exactly like `ViolationCTG` does (trap 3) —
or rows genuinely dropped.

The discriminating probe, from data you have already read:

| check | what it means |
|---|---|
| more than one `Contingency` row shares the label | duplicate record; the count you read is the wrong record's |
| `rows == 0` while `CTGViol > 0` | rows were dropped — and that device will read as causing nothing |
| `CTGViol != CTGNBranchViol + CTGNVoltViol + CTGNInterfaceViol` | the aggregate is stale for that label |

Note the guard is worth keeping but **not worth aborting on after an expensive solve** —
report the evidence and mark the run unverified instead, or you destroy the rows you would
need to tell these three apart.

`LimViolCTGSpecifiedLimit` (*"If YES, Limit was specified during a contingency action. This
Limit overrides all Limit Monitoring Settings."*) is a separate, real mechanism for a
violation whose limit differs from the standing `LimitSet`. It read `NO` on those rows
above, so it did not explain them — but it is not in the default field list and is worth
reading when limits and violations disagree.

Do **not** deduplicate on `(label, category, element)`. Repeated-looking rows are usually
real: four parallel circuits on one bus pair produce one contingency each, and outaging any
one overloads the other three. That is 3 rows per label with identical bus numbers and
*different* `LineCircuit` values — a dedup on the bus pair would silently eat them.

### `ContingencyElement` has no `LineCircuit`

To map a branch to its auto-inserted contingency label, the third key comes from
**`ElementID`**, verified to distinguish parallel circuits on three bus pairs including a
three-circuit transformer bank (`'1'`, `'10'`, `'20'`). `Object` (`"BRANCH 1001 1064 1"`)
works equally well.

**Never parse the `CTGLabel` string.** It embeds *truncated* substation names
(`L_001068MIDLAND10-001016GARDENCITY0C1`) and truncation collides.

### Islanding: invisible to `ViolationCTG`, visible through three other checks

`CTGSolved` catches divergence reliably. Islanding it does not, and neither does anything
else that was probed against eight outages that provably island a bus:

- `BusMinVoltageContingency == 0` is **not** an islanding signal — 1,466 of 2,000 buses read
  0.0 on an ordinary run. It means "the band was never breached in that direction for that
  bus". (This is the same `0.0` that `n1_voltage_violations` already treats as
  "not evaluated".)
- All eight islanding contingencies reported `CTGSolved='YES'` with thousands of ordinary
  violations — indistinguishable from any other contingency.
- `CTGWhatOccurredCount`/`:1`/`:2`, `CTGAltPFBusCount`, `CTGAltPFPossible` and
  `CTGRemedialActionApplied` are identically zero/`"Not Checked"` either way.
- No `Bus Low Volts` row anywhere read near 0 pu (minimum 0.9312) — **islanded buses emit no
  violation rows at all.**

If you need islanding detection, `ViolationCTG` alone will not give it to you — **and
[lodf](../concepts/lodf.md) will, for free and without a solve.** When the LODF denominator `1 − ψ_kk → 0`
there is no alternate path, i.e. outaging that branch splits the network; the math flags it
before any solve is attempted. Measured on Synth8k: **about 3%** of outages (roughly 1 in 30), found in the
~6 s it takes to build the PTDF. That page reached the same conclusion from the other
direction — *"in a PowerWorld CTG sweep, islanded buses read 0 and get skipped, so stranding
a 138 kV pocket reports CLEAN"* — and this page is the independent confirmation of that hole
from inside `ViolationCTG`.

**Correction (2026-09-24, completed 2026-09-28): islanding *is* visible after `CTGSolveAll` —
through three checks that each catch a different set, and no single one catches all.**

- **`Contingency.LoadMW` / `GenMW`** hold the load and generation cut off by each outage and are
  non-zero only on islanding outages — these are islands PowerWorld **drops**. Checked against a
  direct `CTGApply` plus re-solve of every outage on a public 40-bus synthetic case (93 of 93
  agreed). A generation-only pocket reads `LoadMW = 0`; catch it through `GenMW`.
- **`CTG_Options.Include`** (concise `IslandViolations`) = YES, with `BGLoadMW` and
  `IslandTotalBus` as minimum-size filters and `Sim_Solution_Options.EvalSolutionIsland` = YES as
  its prerequisite, reports *Island Solved* rows for self-sustaining pockets PowerWorld keeps
  **energized** — exactly the ones where `LoadMW` / `GenMW` read 0.
- **`DetermineBranchesThatCreateIslands`** (script) is the structural check: it finds both kinds
  plus 0-MW pockets whose generation is offline.

Measured 2026-09-28 on a regional synthetic planning model. Gate an island check on MW only when
the stranded pocket carries MW. The LODF denominator above remains the solve-free screen.
`ViolationCTG` alone still ranks every one of these outages harmless — read the island checks
alongside it.

### Branch loading: read the worse end

`Branch.LinePercent` is the **from end** only; `LinePercent:1` is the to end (PowerWorld's field
export: "% of MVA Limit at From Bus" / "at To Bus"). The contingency monitor, and so every
`ViolationCTG` row, uses whichever end is larger. An N-0 maximum built from `LinePercent` alone
understates it: measured by up to ~3.5 points on a stressed 69 kV branch (recorded
2026-09-24). Use `max(LinePercent, LinePercent:1)` whenever an N-0 number sits
next to N-1 results.

### Rate sets on Synth2k series-24

Only rate set **A** carries any limit — 3,911 branches, median 221 MVA, max 4,352. `LineAMVA:1`
through `:7` (B–H) are entirely unpopulated, and the case ships monitoring `LSLineRateSet="A"`.

**There is no separate emergency rating on these cases.** Do not assume `"B"`; read
`LineAMVA:N` and see which letters actually carry numbers before claiming a result is against
an emergency criterion.

### Aggregates you get for free

`Contingency` also carries per-contingency aggregates PowerWorld computes itself:
`CTGViolMaxLine`, `CTGViolMaxVolt`, `CTGViolMinVolt`, `CTGNBranchViol`, `CTGNInterfaceViol`,
`AggrMVAOverload`, `AggrPercentOverload`. They are **not** region-filtered, so they cannot
replace a regional study — but they are a free whole-system cross-check on a ranking.

## Provenance

Measured live on 2026-08-16 against
`Synth2k_case.PWB` by a pair of spike scripts written for the purpose.

Numbers quoted here come from a run with the bands deliberately squeezed
(`LSLinePercent=25`, band `[0.99, 1.01]`) so that every category was forced to appear.


---

# ==== methods/reducing-a-contingency-set.md ====

---
type: method
domain: cross-cutting
topic: contingency
aliases: [ctgskip, ctg-skip, reducing-the-ctg-set, contingency-subset, skip-column]
tags: [powerworld, contingency, ctg, esapp, simauto, n-1]
---

# Method: Reducing or partitioning a contingency set

## Abstract

`CTGSkip` and `Delete(Contingency, <filter>)` do two different jobs and are
routinely confused. **`CTGSkip` partitions a set without shrinking it** — every
contingency stays in the case and the skipped ones are simply not solved this
pass, which is how the parallel solver gives each worker a slice. **`Delete` with
a violation filter is the only thing that actually reduces the set**, and it is
destructive, so it needs a backup first. This page collects the mechanism, the
three places it is used, and the three silent failures around it; before this,
`CTGSkip` was mentioned on five pages and owned by none. **A parallel sweep driver overwrites
`CTGSkip` in every worker**, so for a parallel loop keep every label in the case and scope by the
active-label list, never by `Delete`.

## Connections

- **Up:** [Home](../index.md) · [violation-remediation](../demos/violation-remediation.md)
- **Across:** [parallel-contingency-solve](../concepts/parallel-contingency-solve.md) — the chunking use ·
  [new-device-contingency-aux](new-device-contingency-aux.md) — writing a subset to `.aux` ·
  [reading-violationctg](reading-violationctg.md) — where the violation columns the filter uses come from

## Content

### The two mechanisms, and which one you want

| you want | use | destructive? |
|---|---|---|
| solve part of the set now, keep all of it | `CTGSkip` = `YES` / `NO` | no |
| permanently drop contingencies that did nothing | `Delete(Contingency, "<filter>")` | **yes** |

**"Are you reducing the ctg set by setting SKIP to YES?"** — no. Setting
`CTGSkip="YES"` excludes a contingency from *this* `CTGSolveAll` and leaves it in
the case. The set is the same size afterwards. That is the right tool for
partitioning and the wrong tool for reduction.

### `CTGSkip` — partitioning

`CTGSkip` is a field on the `Contingency` object, per contingency. Write it with
`change_parameters_multiple_element_df`, and **keep the `Contingency` key field
in the DataFrame** or the write silently no-ops.

Three recorded uses:

1. **Parallel chunking** ([parallel-contingency-solve](../concepts/parallel-contingency-solve.md)). Split the existing
   `CTGLabel` set with `np.array_split`; each OS process sets `CTGSkip=NO` for
   only its own chunk's labels and `YES` for everything else, then runs a plain
   serial `CTGSolveAll`. The full set is intact in every worker's case; each just
   solves its slice.
2. **Reactivating everything.** Read the
   `Contingency` key plus `CTGSkip`, set `CTGSkip="NO"` across the frame, write
   it back. This is the reset before a full sweep.
3. **Persisting a subset** ([new-device-contingency-aux](new-device-contingency-aux.md)). `CTGSkip` travels in
   the `.aux` alongside `CTGLabel`, so a saved subset remembers what was skipped.

### `Delete` — the actual reduction

To shrink the set to what actually violated, filter on the violation counts that
the previous solve wrote:

```
Delete(Contingency, "CTGNVoltViol = 0");    // drop those with no voltage violation
Delete(Contingency, "CTGNBranchViol = 0");  // drop those with no overload
Delete(Contingency, "CTGViol = 0");         // drop those with neither
EnterMode(RUN);
```

**One condition only. `AND` is not supported in this filter.** If you need both,
delete twice or use `CTGViol`.

**Back up first, because this is destructive:**

```
CTGWriteAuxUsingOptions("<path>", NO);   // save the full set
Delete(Contingency, "CTGViol = 0");  // your filtered delete
LoadAux("<path>");                        // restore
```

### Multi-round: full sweep, then violations only

The pattern of *"first round full CTG, later rounds only the ones that violated"*
is assembled from the two mechanisms above and is **not** a single built feature:

1. Solve the full set (partition with `CTGSkip` across processes if it is large).
2. Back up with `CTGWriteAuxUsingOptions`.
3. `Delete(Contingency, "CTGViol = 0")` — the survivors are the reduced set.
4. Re-solve the survivors each later round.
5. `LoadAux` the backup when a round needs the full set again.

Step 3 reads violation counts populated by step 1, so the ordering is not
optional. [parallel-contingency-solve](../concepts/parallel-contingency-solve.md) explicitly scopes *out* per-contingency
remediation walks that mutate state between rounds, so do not expect its parallel
helper to carry this loop for you.

### The parallel driver is scoped by neither mechanism

Step 3 above assumes `Delete` is what makes later rounds cheaper. **For a chunked parallel sweep
it is not, and `Delete` buys nothing there.** A parallel driver of the kind in
[parallel-contingency-solve](../concepts/parallel-contingency-solve.md) reads every label off the
`Contingency` object itself, and each worker **overwrites `CTGSkip`** to scope itself to its own
chunk. A skip list saved in the `.pwb` speeds up a serial solve and the GUI, and does nothing at
all here.

Scoping the parallel path happens through **its active-label argument or not at all**. Two
consequences:

- **`Delete` saves no sweep time** that passing the surviving labels does not already save.
- **It costs something.** The case you eventually ship carries a mutilated contingency set, and a
  set that can only shrink is one where a contingency missed on an early round can never be found
  again. A contingency clean at round 0 does not stay clean.

So for a parallel loop: **keep every label in the case, pass the survivors as the active set,
and never call `Delete`.** Write the round's `.aux` with *every* label and its skip flag, not
only the survivors, so the round is a snapshot rather than a one-way door.

### A re-check set that deletes nothing

To re-check a fix without rerunning the whole N-1, keep every contingency and skip all but the
ones that mattered:

1. From the full sweep, list every outage that produced a violation row or did not solve, in
   **any** dispatch.
2. Write two aux files: one that sets `Skip = NO` on that list and `YES` on every other
   contingency, and one that sets `Skip = NO` on all of them. `LoadAux` the first, solve,
   `LoadAux` the second to go back.
3. Load-test both on a scratch copy first: each must leave exactly its set unskipped, and no
   contingency or element may be added or lost.
4. After a fix, add every outage within two or three substation hops of the change and the
   outages of any new element. A fix can create a violation elsewhere, and the old list cannot
   see it.

Two limits. A rating change needs the **full** N-1 again, because lowered ratings create rows
that were never on the list. And a thermal value read off an outage that did not solve describes
no solved state; do not rank it.

**Screen three-winding internal buses before building the list, or it is the whole list.** A
three-winding bank is modelled as three windings meeting at a star bus (nominal 1 kV), often with
an unloaded tertiary. Measured 2026-10-20 on a ~9k-bus synthetic case: in a light-load dispatch
one bank's star and empty tertiary sat at 1.1055 pu **before any outage**, while the bank's
terminals read 1.034 and 0.995 pu. Above the 1.10 post-outage limit, PowerWorld listed both buses
under all but two of the outages: tens of thousands of rows for two buses that are not network
buses. With them screened out, the real re-check set was under two outages in a thousand.

So: drop star, tertiary, unit-terminal (step-up low side) and ≤1 kV buses from every violation
count; tag the outages whose only rows are on them as internal-only; and report those rows apart,
per bank, with the terminal voltages next to them. Screening hides the symptom, not the cause. A
star sitting above both its terminals is a model fault in the bank's data, so log it and fix it
there.

### Three silent failures

- **An unquoted action string in a hand-written `.aux`.** Written bare as
  `BRANCH 1001 1064 1 OPEN` instead of quoted, a 691-contingency file loads as
  **one** contingency — and the load **reports success**. Always quote the action.
- **`SaveContingencies` is not a script command** ("Unknown script command"). Use
  `SaveData(<path>,AUX,Contingency,[CTGLabel,CTGSkip],[CTGElement],"",[],[],YES);`
  — the filter argument is a bare string and the sort lists must be bracketed.
- **A missing key field on the write-back.** `change_parameters_multiple_element_df`
  needs the object's key field present or the `CTGSkip` change does nothing and
  says nothing.

### Where the filter's columns come from

`CTGNVoltViol`, `CTGNBranchViol` and `CTGViol` are populated by the solve.
[reading-violationctg](reading-violationctg.md) covers reading per-contingency violations back;
`CTGSolved` and `CTGViol` are among the fields the contingency object exposes.

## Provenance

Every fact here was already recorded and is consolidated rather than derived:
the chunking scheme from [parallel-contingency-solve](../concepts/parallel-contingency-solve.md), the `.aux` shape and its
quoting trap from [new-device-contingency-aux](new-device-contingency-aux.md), the `Delete` filters, the
single-condition limit, the backup/restore pair, and the contingency field list.

Written 2026-09-07 because the A/B measurement found `CTGSkip` mentioned on five
pages and owned by none: asked *"are you reducing the ctg set as well by setting
the SKIP column to YES?"*, three independent agents each picked a **different**
wrong page.


---

# ==== methods/remediating-base-case-violations.md ====

---
type: method
domain: synthetic-grid
topic: design
aliases: [base-case-remediation, n-0-remediation, voltage-remediation-actions, remediation-action-space,
  action-ladder, remediation-action-catalog, what-can-i-do-about-a-violation, fix-intact-case-violations]
tags: [synthetic-grid, voltage, thermal, remediation, powerworld, reactive-power, n-0, ladder]
---

# Method: Remediating base-case (N-0) violations

## Abstract

The action ladder for fixing **intact-case** voltage and thermal violations, cheapest first, with
the measured evidence for each rung and the traps that inflate the answer. Actions are **priced in
devices added, not money**: free levers (generator setpoints, transformer taps, rating bumps,
bumping a device already present) are exhausted before anything is bought, and removing an unneeded
device is the one action with **negative** cost. The headline rule: **fix the VIOLATIONS, not every
bus, and change the controls before you buy equipment.** Measured 2026-09-02 on a ~9k-bus synthetic
planning model across five dispatches: a dozen emergency overvoltages went to **zero** with one free
setpoint change and one reactor, after a first estimate that was too large by a factor of ~50; and
some forty overloads went to one with rating increases and a handful of parallel circuits.

## Connections

- **Up:** [Home](../index.md) · [violation-remediation](../demos/violation-remediation.md) (the
  diagnose-then-test loop on a small case)
- **Across:** [remediating-n1-contingency-violations](remediating-n1-contingency-violations.md)
  (the N-1 loop this feeds, where three of these rungs turn out to be unavailable and the free-bump
  cap does not transfer) · [ltc-regulation-checks](ltc-regulation-checks.md) (the tap rung) ·
  [one-device-per-voltage-pocket](../concepts/one-device-per-voltage-pocket.md) (where a new device
  goes) · [ranking-new-devices-by-severity](ranking-new-devices-by-severity.md) (which violation to
  spend an action on) · [unloaded-ehv-stub-overvoltage](../concepts/unloaded-ehv-stub-overvoltage.md)
  (an overvoltage a tie fixes better than a reactor)
- **Traps it depends on:** [adding-devices-esapp](adding-devices-esapp.md) (`CreateData` silent
  no-op, two-character IDs) · [save-powerworld-case](save-powerworld-case.md) ·
  [sizing-a-device-whose-impedance-determines-its-own-flow](../concepts/sizing-a-device-whose-impedance-determines-its-own-flow.md)

## Content

### The pricing rule

An action costs the number of **devices it adds**, gross, never netted against removals. A
settings change costs 0 no matter how many units it touches. A rating change costs 0 because no
equipment is bought. This is why the ladder order below is not a preference: it is the objective.

| cost | meaning |
|---|---|
| **−1** | removes a device |
| **0** | free: a settings change, or a rating or cooling-stage change on equipment already installed |
| **1** | one new device |
| **n** | n parallel circuits or units is n interventions, never one record |

### Rung 0: settle which band you are judging against, first

The contingency band and the normal band are different criteria. Re-scoping the same case from a
`[0.90, 1.10]` band to a `[0.94, 1.04]` normal band took the base-case count from about a dozen
violations to about a thousand buses, two orders of magnitude. On one dispatch alone, the buses over
1.06 pu outnumbered those over 1.10 by ~15×, and those over 1.04 outnumbered those over 1.06 by ~6×.
**Settle the criterion before sizing anything, and record it as a decision.** An unrecorded band is
how a study silently changes scope.

### The voltage ladder

Undervoltage and overvoltage need separate ladders because the corrective sign is opposite.

| tier | action | cost | bound |
|---|---|---|---|
| **V0** | transformer tap: re-point an LTC's regulated bus, or correct a fixed ratio | 0 | `XFTapMin` / `XFTapMax` |
| **V1** | raise `GenVoltSet` | 0 | walk in **≤0.0025 pu steps** |
| **V2** | bump an existing capacitor bigger | 0 | the device's own `SSMaxMVR` |
| **V3** | new capacitor | 1 | walk up in **50 MVAr steps** |
| **V1′** | lower `GenVoltSet` | 0 | same 0.0025 pu walk |
| **V2′** | bump an existing reactor bigger | 0 | the device's own `SSMinMVR` |
| **V2″** | **remove an unneeded capacitor** | **−1** | |
| **V3′** | new reactor | 1 | walk up in 50 MVAr steps |
| | **remove an unneeded reactor** (for undervoltage) | **−1** | |

**V0 goes first, ahead of the setpoints.** A tap is a ratio, not a source, so it only works where
the *other* side has headroom, but where it does it costs zero and is almost perfectly local
(measured max |dV| of 1e-5 on every untouched bus). It must precede V1 because on a case with
generator step-ups modelled, the generator terminals are real buses, so raising every setpoint
raises all of them and blocks V1 outright; fixing the taps first is what makes V1 available at all.
Measured: it cleared over a dozen GSU terminals of 5–12% overvoltage for zero devices. On a fleet
whose LTCs are already live, re-pointing the regulated bus beats writing a fixed tap, and **a
mis-pointed LTC can cause the violation next to it**: one ran its tap to the limit holding a healthy
bus and drove the other side to 1.126 pu. See [ltc-regulation-checks](ltc-regulation-checks.md).

**Removal is ordered ahead of adding the opposite sign, and the reason generalises**: *adding a
reactor to cancel an unneeded capacitor is two devices doing the work of zero.* Any ladder that can
both add and remove must try removal before it adds the opposite sign. Undervoltage is usually the
common direction after contingencies (measured 2026-09-02 on one N-1 sweep of a ~9k-bus synthetic planning model: about eight
undervoltage rows for
every overvoltage row), so do not build the removal rung for capacitors only.

Two eligibility rules that look alike and are opposite:

- **Bumping ignores which contingency placed the device.** One bus violating under four drivers is
  one bus, not four targets; treat it as four and four devices land beside it.
- **Removal excludes devices this run placed for another target.** That device is load-bearing for
  a target already worked, and removing it re-breaks that one silently. The two then oscillate.

### Rung 1: generator voltage setpoints. Free, and usually the dominant lever

Check `GenVoltSet` before anything else. On the measured case **every closed unit sat at exactly
1.0400**, identical to the normal high limit, so every bus picking up line charging floated
*above* it. The system was not randomly high; **it was scheduled high.** Walking 1.04 → 1.02
across all five dispatches took the emergency overvoltages from twelve to two, at zero cost.

**Walk it, do not jump it.** One dispatch *failed to converge* at 1.03 and 1.02 as a single write,
while converging at both 1.04 and 1.01 either side: non-monotonic, so the step was the problem, not
the setpoint. Re-walked in **0.0025 pu steps carrying each solution forward**, every setpoint
converged. The same rule applies to walking a shunt up.

**There is a floor.** Pushing further converts overvoltage into undervoltage: at 1.00, dozens of
buses fell under 0.94 pu and two under 0.90. The usable window on that case was ~1.0125–1.0225.

**It runs in both directions.** A case **already** walked down with **zero overvoltages** has
headroom to walk back **up**, and that is again the free lever. Measured 2026-09-04: the entire N-0
problem was one undervoltage at 0.8986 pu, and one 0.0025 step up cleared it for zero devices. **It
was still declined, for two measured reasons**, which is the more useful half of the lesson, because
"free" is not the same as "best":

1. **The margin was a rounding.** 0.9006 against a 0.90 limit is +0.0006 pu. One 25 MVAr capacitor
   at the violating bus gave **+0.0188, thirty times more**, for one device.
2. **The free lever is not free once the GSU low side is a real bus.** Raising every setpoint raises
   every generator terminal: the worst went 1.143 → 1.159 pu, on a machine already 14% above
   nameplate. The capacitor *lowered* it.

So the price of a system-wide setpoint move is paid at the generator terminals. Screen GSU terminal
voltage alongside the transmission counts whenever you walk a setpoint on a case with step-ups.

### Rung 2: one reactor (or capacitor) at the worst remaining bus. Size by walk-up

After rung 1 the entire remaining emergency problem was **one bus in two dispatches**. A reactor
walked up in 50 MVAr steps until the bus cleared:

| target | MVAr |
|---|---|
| clear 1.10 (emergency) | **−200** |
| clear 1.06 | −800 |
| clear 1.04 | −1,420 |

Verified across all five dispatches: zero emergency violations anywhere, no new undervoltage in any
dispatch, the minimum voltage moved by at most 0.0001 pu, and it *improved* the three dispatches
that did not need it. **Verify across every dispatch, checking the undervoltage end**: a reactor
absorbs at peak too.

Seed a new shunt to its expected dispatch, never to `SSNMVR = 0`: a cold-started shunt can diverge a
stressed case by yanking reactive sources to zero as the solver's initial guess. `SSVLow < SSVHigh`
is mandatory; a zero-width band cannot regulate.

### Rung 3: capacitor removal. Sound idea; usually no target

Removing a capacitor at a bus that is overvoltage in several dispatches has **negative device
count**, the only such lever. Screened it and found **zero candidates**, for an instructive reason:
in the overvoltage dispatch the controller had already backed them off (at peak almost every
capacitor was dispatched; at minimum load almost every one sat at zero). Screen it anyway, because it
is cheap, but expect nothing where the fleet regulates.

### The thermal ladder: rating or conductor first, parallel only where it cannot reach

| rung | action | cost | cap |
|---|---|---|---|
| **BUMP** | line rating increase | 0 | **1.5×** |
| **COOLING** | transformer cooling stage (fans) | 0 | **1.33×** |
| **CONDUCTOR** | reconductor: new rating **and** new R/X/C | 1 | catalogue-bounded |
| **PARALLEL** | parallel circuit | n | `n = ceil(m) − 1` alone; across a corridor see [remediating-n1-contingency-violations](remediating-n1-contingency-violations.md) |
| **PARALLEL_UNIT** | parallel transformer unit | n | as above |

**The ordering rule is worth most of the circuits.** A parallel-first pass on the same few dozen
overloaded branches wanted **32 parallel circuits**; rating-first needed **8**.

**The caps are validity boundaries, not conservatism knobs.** A rating increase is honest only up
to the point its "impedance unchanged" claim holds: lines ×1.5 is where HTLS reconductoring stops
giving ampacity at unchanged geometry; transformers ×1.33 is a cooling stage (rating up, impedance
untouched). Because a rating bump is priced at zero, the cap is also the only bound on an otherwise
unbounded free action. Raising it to make a number look better is the wrong move.

**Evaluate every cap cumulatively, against a write-once baseline the case carries.** If the
denominator is the rating the *previous* bump wrote, the cap measures its own output: ×1.33 applied
three times is ×2.36 with every pass reporting compliance. Store the original rating once and judge
against it. This is not hypothetical: two passes on one case lineage (2026-09-03 and 2026-09-14)
both measured against the current rating, and tracing the lineage showed they had touched disjoint
branch sets, so nothing compounded. That was luck, not a check.

**Expect the middle of the thermal ladder to be missing on a synthetic case.** A reconductor needs
the line's present conductor, and on the measured case only about 6% of branches recovered one
exactly (measured 2026-09-03), because the rest were rated by a derate or headroom script rather
than by a conductor choice. The ladder then escalates from a free bump straight to a parallel
circuit ([remediating-n1-contingency-violations](remediating-n1-contingency-violations.md) has what
can still be recovered).

On the measured case the bumps were small (median ×1.08, max ×1.35); only three branches, all
generator step-ups, exceeded a cap and had to go parallel. One policy that worked: prefer rating or
conductor at 69/138 kV, and accept a parallel circuit at 345 kV, where a re-rate is a major
reconductor anyway and a parallel EHV circuit is the asset the network wants.

**Preserve the rating ratio.** Copy the rating *set*, do not invent it. On most branches of a
synthetic case `LineAMVA:1` and `LineAMVA:2` (rates B and C) are 0.0 and must stay 0.0; scaling only
`LineAMVA` and leaving a fabricated B/A ratio behind silently creates emergency headroom. But some
branches carry `B = C = A`, and forcing those to 0.0 strips ratings that exist. Scale B and C with A
where they are non-zero; leave them at 0.0 where they are 0.0.

**A parallel circuit is a SEPARATE ROW with the SAME impedance.** Never "halve X on the existing
row": an N-1 outage of the merged row then removes both circuits at once, and it scored one action
at +9,171 violations against a measured +2.

**Sizing conventions that are load-bearing:**

- The multiplier is measured against the **original nameplate**, always, and the request is
  `standing × m`. Sizing against the current rating once wrongly refused almost every corridor.
- Carry **~2% headroom** (× 1.02). Sized to exactly the measured flow, the branch lands at
  precisely 100% and any redistribution puts it back over, so the ladder revisits what it paid for.
- A reconductor **derives** R/X/C by ratio and never recomputes them absolutely, and `Xa` is
  **not monotone in MVA**: an upgrade can raise X.

**A rating increase asserts the branch was under-rated.** That is defensible on a synthetic case
whose ratings were assigned rather than surveyed, but state the assumption rather than letting a
number quietly disappear, and see *Do not bump a rating without provenance* below.

### Cheap actions usually left off the menu

| action | cost | why it is worth naming |
|---|---|---|
| **enable inverter-based reactive capability** | 0 | synthetic cases often model solar and storage at **zero MVAr**. A modelling decision, not equipment, and possibly the largest voltage lever on the case |
| **switching / topology reconfiguration** | 0 | opening a line to redirect flow. No hardware, but it interacts with the contingency set |
| **series compensation** | 1 | rarely considered |
| **SVC / synchronous condenser** | 1 | usually owned by a separate reactive planning study |
| **generation redispatch / load shedding** | — | an operating answer, not a build; out of scope for a planning study |

### The traps, all paid for

**Solve the violations, not the distribution.** Targeting "every bus inside the normal band"
produced an estimate of ~9–10 GVAr and around twenty new EHV banks. Targeting the actual violations
produced **200 MVAr**. The inflated figure came from a linear extrapolation of single-device tests
stretched ~7× beyond anything measured, ignoring that the candidates all relieved substantially the
same buses. **Not every bus has to be in range.**

**Site by reach, never by dV/dQ.** The most locally sensitive bus is the worst place to put a
device. One candidate moved 0.29 pu for 300 MVAr, 8–30× more sensitive than any other, and it
**fixed the fewest buses and created three new undervoltages**. High dV/dQ means a *weak* bus.

**"Fix the worst first" does not predict reach; volume does.** Sizing each candidate to genuinely
clear its own bus, then counting what else fell:

```
corr(worst voltage, buses fixed)  =  0.042      <- essentially zero
corr(MVAr installed, buses fixed) =  0.971      <- almost perfect
```

Efficiency was near-uniform at ~100–130 buses per 1,000 MVAr regardless of which bus. Worst-first
still wins as a tie-breaker, because a worse bus needs more MVAr to clear, but the volume is doing
the work.

**Do not bump a rating without provenance.** On the measured case nine of ten overloaded corridors
had **zero rating drift**: the sizing was correct for the network it was done on. The AC/DC gap
(1.7–5.6× in real power) came from the network having churned by about 30% since, under a
**lossless DC** sizing solve that never saw the case's AC losses. A bump there asserts an
under-rating nobody measured.

**Re-measure thermal after a voltage action, and do not guess the sign.** The intuition is that
lower voltage means higher current for the same power, so the voltage fix should worsen thermal.
**Measured, it mostly did the opposite**: the reactor removes reactive flow, and that cuts MVA by
more than the voltage drop raises current. Four of five dispatches improved and one overload
disappeared; one dispatch's worst branch degraded by 2.9 points. The sign is case-dependent and
cheap to measure, so measure it.

**Diagnose a shunt fleet by measurement, not by its settings.** Two wrong diagnoses came before the
right one: "the reactors are exhausted" (they read 100% dispatched at EHV, but that was a
consequence of the 1.04 setpoints, not a limit) and "the controller is disabled" (`SSAutoControl`
read `None`). **Both were wrong. The shunts did regulate**: the same fleet ran tens of GVAr
capacitive at summer peak (over twenty) and over ten GVAr inductive at minimum load, tracking load. Writes of
`SSAutoControl = YES` read back `None` over raw SimAuto (suspected, not confirmed). Judge the fleet by whether its
dispatch moves, not by a settings field.

**Read `SSMaxMVR` / `SSMinMVR` before planning a band change, not just `SSNMVR`.** A bank already
sitting at its own limit has no travel, so a band change on it is free and worth nothing. Measured
2026-09-14: every 765 kV reactor at a violated bus read `SSNMVR == SSMinMVR`, and a planned "tighten
the band to the criterion" rung had to be struck.

### Two screening traps on a case with three-winding transformers

- **Star and tertiary buses are not violations.** A three-winding conversion adds a fictitious
  star point (1.0 kV nominal) and often a dead tertiary per unit, and some read above 1.10 pu. The
  tertiary carries no current, so its pu voltage simply equals its star point's. Screen network buses
  only (69 kV and up, excluding step-up terminals, star and tertiary buses); on the measured case
  that left about four buses in five. A naive screen reports violations that do not exist.
- **IDs are two characters.** A new shunt with `ShuntID` `C10` silently becomes `C1`; the create
  reports success and the lookup that follows fails on a bank that is really there. See
  [adding-devices-esapp](adding-devices-esapp.md).

### Recipe

1. Fix the band. Record it.
2. Check the taps ([ltc-regulation-checks](ltc-regulation-checks.md)), then read `GenVoltSet`. If
   the setpoints equal the limit, that is the problem: walk them in ≤0.0025 pu steps, carrying each
   solution forward, and stop before undervoltage appears.
3. Re-measure. Whatever emergency violations remain are usually a handful of buses.
4. Walk a reactor or capacitor up at the worst survivor in small steps; stop at the first size that
   clears.
5. **Verify across every dispatch**, checking the opposite end too.
6. Re-measure **thermal**: the voltage action moves it, in a direction you cannot predict.
7. **Thermal: rating or conductor first, parallel only where a cap cannot reach.** Lines ×1.5,
   transformers ×1.33, cumulative from the original rating. Union the requirement across dispatches
   so all cases keep one topology.
8. Screen for removable capacitors (cheap; often empty).
9. Only then consider hardware beyond the above.

**Guards worth writing into any script that does this**, all of which fired or would have:
`CreateData` silently no-ops, so assert the branch or shunt count moved by exactly what you added;
write the full field row; read ratings back off the live case before saving; refuse to save any
case whose violation count got worse on the metric the action targeted; back up first; and save
with the script `SaveCase` plus a file-exists check ([save-powerworld-case](save-powerworld-case.md)).


---

# ==== methods/remediating-n1-contingency-violations.md ====

---
type: method
domain: synthetic-grid
topic: contingency
aliases: [n-1-remediation, contingency-remediation-loop, remediating-contingency-violations,
  contingency-remediation-playbook, fix-n-1-violations, make-the-case-n-1-clean]
tags: [synthetic-grid, contingency, n-1, thermal, voltage, remediation, powerworld, loop]
---

# Method: Remediating N-1 contingency violations

## Abstract

The loop that drives a solved case's **post-contingency** violations to zero or to an explained
residue: sweep, classify, rank **elements**, spend the cheapest action that works, re-measure,
and stop when everything left is either fixed or explained. The base-case ladder in
[remediating-base-case-violations](remediating-base-case-violations.md) does **not transfer
unchanged**: the N-1 regime is larger, three of its rungs turn out to be structurally unavailable
on a synthetic case, and a free-rating-bump cap that is comfortable on intact-case overloads sits
below the *median* of the contingency-induced ones. Measured 2026-09-13/14 on a ~9k-bus synthetic
planning model with about eleven thousand contingencies: a few dozen actions and five new devices
cut the violated elements by about a quarter in one pass.

The headline rule: **an element is the unit, a sweep is the round, and every number is measured
rather than asserted.** This toolchain's characteristic failure is not an error, it is a
confident smaller answer. **The playbook** section is the eight-step order of play that took the
last residue to a clean full N-1 (2026-09-24).

## Connections

- **Up:** [Home](../index.md) · [violation-remediation](../demos/violation-remediation.md) (the
  diagnose-propose-test-rank loop on a small case; this page is that loop at scale)
- **Across:** [remediating-base-case-violations](remediating-base-case-violations.md) (the N-0
  ladder and action menu this diverges from) ·
  [one-device-per-voltage-pocket](../concepts/one-device-per-voltage-pocket.md) (why the voltage
  half is cheap) · [reading-violationctg](reading-violationctg.md) (the row contract and its
  identity traps) · [reducing-a-contingency-set](reducing-a-contingency-set.md) (what scopes a
  parallel sweep) · [parallel-contingency-solve](../concepts/parallel-contingency-solve.md) (the
  sweep itself) ·
  [diagnosing-a-non-converging-contingency](diagnosing-a-non-converging-contingency.md) and
  [finding-and-fixing-radial-by-n1-pockets](finding-and-fixing-radial-by-n1-pockets.md) (the
  non-converging residue, playbook step 7) · [ltc-regulation-checks](ltc-regulation-checks.md)
  (the free voltage levers the playbook tries first) ·
  [agc-participation-factors](../concepts/agc-participation-factors.md) (the swing taking all
  make-up power)
- **Traps it depends on:**
  [sizing-a-device-whose-impedance-determines-its-own-flow](../concepts/sizing-a-device-whose-impedance-determines-its-own-flow.md) ·
  [aggregate-clauses-cannot-bound-one-row](../concepts/aggregate-clauses-cannot-bound-one-row.md) ·
  [adding-devices-esapp](adding-devices-esapp.md) · [save-powerworld-case](save-powerworld-case.md)

## Content

### The loop

1. **Sweep** the full contingency set once. This is the expensive step and the round is built
   around paying it once.
2. **Classify** every row, and **rank violated ELEMENTS**, not contingencies. An element that
   violates under forty-five different outages is one target, not forty-five. Ranking
   contingencies instead re-spends the ladder on the same asset.
3. **Act** on the worst element with the cheapest rung that reaches it.
4. **Propagate** the action wherever it applies, and **re-sweep** to measure what else it
   cleared, and what it broke.
5. **Reduce** the active set by everything that no longer violates, so later rounds are cheaper.
6. Stop when the set is empty, or when everything left is in a failure file **with a reason**.

"All violations solved" in practice means **all solved or all explained**. A residue with a
recorded reason is a deliverable: it is the design finding the study exists to surface. An
*unexplained* residue is the only real failure.

### Severity: one number, and two ways to get it wrong

Rank on one dimensionless quantity, "fraction beyond the limit", so a voltage and a thermal
violation can be ordered against each other at all
([ranking-new-devices-by-severity](ranking-new-devices-by-severity.md)).

- **Voltage ranks on signed deviation over its limit, never on the reported percentage.** That
  percentage's polarity is three-way (Trap 2 in [reading-violationctg](reading-violationctg.md)).
  The cost here: sorting on it selects a bus **0.0001 pu** below its limit as the worst
  undervoltage while the genuinely worst sits **0.11 pu** below, so the round spends its one
  action on nothing.
- **Thermal ranks on the ATTRIBUTED magnitude**, `min(exceedance, addition) / rating`, never raw
  exceedance. Subtracting the base decides *which* rows count, not *how big* they are.
- **An unsolved contingency emits no rows at all**, so it makes a sweep read *cleaner* than the
  truth. It carries no element and cannot be remediated. Route it to a diverged file and never
  let "no rows" sort as "nothing wrong".

### Three rungs of the N-0 ladder are structurally unavailable here

Catalogued, built, and unreachable, each for a different reason. All three were discovered by
trying:

| rung | why it is unavailable |
|---|---|
| transformer cooling stage | needs to know whether the stage is already spent; nothing in the case records it, and inferring it from rating arithmetic leaves most units unknown. An unknown stage is not an available one |
| bump an existing shunt | needs per-device headroom limits; on this case family those fields are **zero fleet-wide**, so there is no headroom to work within |
| reconductor by identity | the conductor is **not stored**: the conductor-type, bundle and length fields are populated on *no* branch. See below for what can be recovered instead |

**Expect the middle of a ladder to be missing on a synthetic case**, and expect to find out
only by attempting the rung. A rung that silently never fires reads exactly like a rung that
never helps.

### The free-bump cap does not transfer from N-0 to N-1

A free rating increase is honest only while it can be read as *"the rating was assigned
conservatively"*. Where that stops is a policy choice, and the policy that is comfortable
against intact-case overloads is the wrong one here.

Intact-case overloads on this case family cluster just above nameplate. **Contingency-induced
overloads do not**: measured across ~150 thermal elements, the median required multiplier sat
*above* the policy cap, so **more than half of all thermal violations were purchased hardware
by default**. Relaxing the cap by one notch cut the purchased circuit count by roughly **3×**,
and by three notches by roughly **10×**.

**So the cap is not a tuning knob, it is the answer.** Set it against the regime you are in,
record it as a decision, and report the sensitivity rather than the single number. The reader
needs to see what the choice costs.

### Fixing the highest voltage first does not relieve the rest

A natural strategy is to fix EHV thermal violations first and let the redistribution relieve the
sub-transmission ones. **Measured, on this case, it does not.** After clearing every violation at
345 kV and above, the median change across the ~100 remaining 69/138 kV elements was **−0.000
percentage points**, and the single best improvement anywhere was under one point, on a branch
still over its limit.

EHV fixes here were **electrically local**. The sub-transmission problem is its own problem. This
is a negative result and it is worth keeping: it is cheap to assume the cascade exists and
expensive to plan around it.

### A parallel circuit is counted across the corridor

Adding one circuit beside `n` existing ones splits the flow `n+1` ways, so the count that
matters is `ceil(m · n) − n`, not `ceil(m) − 1`. On a corridor whose circuits all violate
together, **one added circuit clears every circuit on it**, which is why a seven-element EHV
problem can be four devices.

Use `ceil`, never truncation: truncation gives one circuit fewer than needed, which is the
cheaper answer and therefore the direction that wrongly survives a review.

### What can be recovered when the conductor is not stored

Where a branch's conductor identity is absent, two handles remain, and **they disagree**:

- **the rating**, matched to a catalog entry. Weak, because assigned ratings need not
  correspond to any real conductor. Measured here: nearly a quarter of sub-transmission lines
  were rated at values sitting in a *gap* in the catalog, where no conductor exists.
- **the impedance ratio** `R/X`, matched to a catalog's per-mile `Ra/Xa`. **Length and base both
  cancel**, so this identifies a conductor without knowing the line's length. Measured: ~90% of
  sub-transmission lines matched a catalog conductor within 5% on this ratio, against a median
  error of ~2%.

**Open question, unresolved as of 2026-09-14.** The two handles imply *different* conductors, by
a median of ~37%, with the impedance consistently implying a **larger** conductor than the rating
does. Either the ratings are derate artifacts, in which case most sub-transmission thermal
violations are reporting artifacts rather than real overloads, or the ratings are correct
because the limiting element is terminal equipment rather than the conductor, which is ordinary
in a real utility model. **This has not been settled and must not be assumed either way.** The
pattern also has a hard boundary: at EHV the impedances matched no catalog conductor at all, so
the ratio handle is sub-transmission-only.

A reconductor still **derives R/X/C by ratio** and never recomputes them absolutely, and a
reactance that *rises* with rating is normal (the catalog is not monotone), so report it rather
than assume it away.

### Guards this loop cannot run without

Every serious failure met building this announced itself as success. None raised an exception.

- **A partial sweep reads as a clean grid.** One contingency that crashes the solver takes its
  whole worker chunk with it, and a driver that counts a dead chunk as zero contribution quietly
  removes a quarter to a half of the case. Record per-round completeness as data, and make the
  next stage *refuse* a degraded round rather than trusting a reader to notice.
- **Not having measured coverage is not evidence of coverage.** A sweep that returned zero
  violation rows because every worker died is the most dangerous artifact this loop can produce:
  it is indistinguishable from success by inspection and arrives looking like a win.
- **A write that no-ops reads as "the fix did not help".** Read every change back and confirm it
  against what was requested, and confirm the *object* is the object you asked for, not merely
  that its numbers match.
- **A guard can be wrong in the safe direction and still cost you.** A read-back tolerance
  tighter than the solver's own storage precision rejects every successful write; the failure
  looks like diligence and trains the reader to loosen guards that work.
- **An acceptance test built from counts and maxima lets one element get much worse.** See
  [aggregate-clauses-cannot-bound-one-row](../concepts/aggregate-clauses-cannot-bound-one-row.md).

### Verify it worked

- Violated **elements** fell, and the set that cleared is the set that was acted on.
- **Nothing new appeared**, or, if it did, it is named and understood. A fix that trades one
  violation for another is not a fix.
- The round's sweep was **not degraded**, and the shortfall between dispatched and total is
  exactly the deliberately excluded labels, with no unexplained remainder.
- Actions are replay-sufficient: object type, key fields, field, value before, value after. The
  ledger is the only reconstruction path when cases are written once at the end.
- **A cleared element stays cleared.** One sized to its measured flow plus a thin margin can
  return once later fixes redistribute flow onto it. If that happens, the margin is too thin,
  and a fix that does not stay fixed is churn.
- **A re-rating can pass a "no worse than base" score without fixing anything.** Raising a
  branch's rating lowers its loading percentage while the flow stays exactly the same. So a
  score that counts an element only when it is more than *k* points worse than base will
  clear an overload by relabelling it. The branch can still sit well above 100% after the
  contingency. Measured 2026-10-06 on Synth2k with two large added loads: a package of 10%
  rating bumps alone passed that score. Nine of its bumped branches stayed at 102–133% after the
  contingency. With the bumps undone, the result matched the unremediated case row for row. A
  competing package of parallel circuits also passed, and kept most of its relief with its bumps
  undone. Two guards close this:
  - require every element an action touched to end **below 100%**, not merely "no worse
    than base";
  - re-score the final case on **base ratings**. Whatever comes back is what the bumps were
    hiding.

### The playbook: from a residue to a clean full N-1

The loop above takes a case most of the way. This is the order of play that took the last
residue (a few dozen (dispatch, element) pairs across thermal, GSU, voltage and non-converging
outages) to **zero on a full N-1 in every dispatch**. Measured 2026-09-22 to 2026-09-24 on a
~9k-bus synthetic planning model, five dispatches, one grid sized to the worst-case envelope.
It cost roughly a dozen reconductors, six new lines, one reactor and two LTC setting changes.

1. **Collect from a full sweep, and count elements, not pairs.** Twenty unsolved pairs were
   seven outages; seventeen GSU pairs were eight transformers. Tabulate per element: class,
   dispatches, worst value, and every driving outage. Screen three-winding star and dead
   tertiary buses out first: they are not network buses, and one high star bus can appear
   under almost every outage
   ([reducing-a-contingency-set](reducing-a-contingency-set.md#a-re-check-set-that-deletes-nothing)).
2. **Re-seed the sweep scope from that full sweep.** A reduced scope that shrank over many rounds
   had set aside **every** outage still driving a violation, and several had never been in scope
   at all. Put each violating and unsolved outage back to active before the next round.
3. **Judge each round against the last FULL sweep whenever the scope changed.** A round is scored
   only on outages both sweeps dispatched, so an outage newly in scope has no "before" and its fix
   is invisible: the score reads 0 → 0 while the target cleared.
4. **Diagnose GSU overloads before buying anything.** Three distinct causes, told apart by
   comparing the machine's MVA capability with the step-up's own rating:
   - **the swing takes all contingency make-up power** (participation factors all zero, see
     [agc-participation-factors](../concepts/agc-participation-factors.md)): the swing unit's
     step-up overloads on every *other* unit's trip, and a neighbour becomes the island swing
     when the swing's own step-up trips. A modelling choice, not a network problem.
   - **a parallel step-up unit trips and the machine stays on**: the survivor carries the whole
     machine. A contingency-definition question.
   - **the step-up is rated below its own machine**: a real sizing defect.
   Whether to fix the model or raise ratings is the study owner's call. If step-ups can be
   custom-built, raise **every unit** of a multi-unit step-up to the worst post-outage flow ×
   1.02; the rating moves no flow, so it cannot create a violation elsewhere.
5. **Thermal on lines: the free bump, then metal.** The bump cap is **cumulative from the base
   rating**, not per bump: a line already bumped once may have almost nothing left. Above the cap,
   reconductor, identifying the present conductor from the **base** rating within 5% of a catalog
   entry and choosing a conductor ≥ 1.2× the rating, which lands ~20% post-outage headroom rather
   than the 2–6% a minimum step leaves. Where the conductor cannot be identified, clone a parallel
   circuit with its own contingency record. Converting earlier bumps to reconductors one line per
   round costs little and buys real margin.
6. **Voltage: read the neighbourhood, then try free levers before any device.** For each bus, sum
   the MVAr its own substation makes and the headroom (up for undervoltage, down for overvoltage)
   in every substation within three hops. Then probe each free lever **alone, from a fresh open**
   (generator setpoint, LTC regulation band, LTC tap limit, switched-shunt band) under the
   driving outage, checking N-0 stays in band. Only then walk a capacitor or reactor in 25 MVAr
   steps. A device walked to "just clears" can miss by ~1e-4 pu under the full contingency solve;
   one more step closes it.
7. **Non-converging outages are collapses of radial-by-N-1 pockets.** Diagnose with
   [diagnosing-a-non-converging-contingency](diagnosing-a-non-converging-contingency.md), fix with
   a new tie per [finding-and-fixing-radial-by-n1-pockets](finding-and-fixing-radial-by-n1-pockets.md).
   Then **run a full sweep before believing it**: the reduced sweep called the new ties clean, and
   the full sweep found them overloading the feeders of a **two-tie landing substation** when
   either upstream source tripped, up to ~140% on an 8-mile feeder. Land a tie on a substation
   with three or more ties, or reinforce the landing's feeders as part of the same package. On
   Synth40 (2026-09-24), a full plan of two second ties to large new loads, two radial-closing
   circuits and six re-rated branches left 0 violation rows and 0 islanding outages.
8. **Finish with a full N-1 of the final network, then write the cases.** Save in a format your
   Simulator build writes correctly ([save-powerworld-case](save-powerworld-case.md)). To ship
   post-contingency results, run Solve All in-process with any solver-crashing label skipped for
   the solve and un-skipped after, then cold-open each file and check branch, shunt and
   contingency counts and the solved count. PowerWorld's own per-contingency violation counts in
   those files still include the star and tertiary artefacts.

#### Three findings from the voltage work

- **An LTC can lose its regulated bus after an outage and park its tap.** When the outage leaves the
  LTC's far side as a dead end with no load, moving the tap can no longer change the regulated bus,
  so the tap stays where N-0 put it and the dead-end bus floats at V(regulated side) × tap: ~1.125 pu
  from a 1.075 tap. **Capping `XFTapMax`** so V × tap stays under the limit fixes it for zero devices
  and binds only in the dispatch that parked the tap high. A reactor also works, but spends a device
  holding an unloaded bus down.
- **Lowering an LTC's regulation band can lift the bus on its HIGH side.** The low side then draws
  less reactive power off the system above it. Measured: a 0.02 pu lower band on one nearby LTC
  lifted a sagging 345 kV load tap by ~0.01 pu under its outage, where generator setpoints and shunt
  bands gave under 0.002. Raising the same bands made it **worse**, so probe both directions.
- **An LTC tap does not return when its band is restored.** A lever probe that undoes a band change
  leaves the tap where it moved, so only the **first** change after a fresh open is a clean
  measurement; later rows in the same session are contaminated.


---

# ==== methods/removing-empty-buses.md ====

---
type: method
domain: synthetic-grid
topic: case-audit
aliases: [removing-empty-buses, empty-bus-cleanup, dead-end-bus-removal, blank-bus-removal,
  delete-dead-buses, inflated-islanding-count]
tags: [synthetic-grid, powerworld, esapp, topology, cleanup, transformer, islanding, contingency]
---

# Method: Removing empty buses from a case

## Abstract

How to find and delete voltage levels that carry nothing (no load, no running plant, no shunt, no
line out of the substation) and hang off one transformer, without changing the power flow. Use it
when islanding or N-1 counts are inflated by outages that only cut off dead buses. Measured
2026-10-04 on a ~9k-bus synthetic case: about one in eighty substation voltage levels qualified,
and deleting them moved no voltage or flow at all. The two shapes that look empty and must stay
are a pass-through bus in a transformer chain and a winding of a three-winding bank.

## Connections

- **Up:** [Home](../index.md)
- **Across:** [finding-and-fixing-radial-by-n1-pockets](finding-and-fixing-radial-by-n1-pockets.md)
  (the islanding screen whose zero-MW rows these buses fill) ·
  [reading-violationctg](reading-violationctg.md) (islanding does not show as a violation) ·
  [ltc-regulation-checks](ltc-regulation-checks.md) (why a tap changer on a deleted transformer
  matters) · [case-data-lint](case-data-lint.md) (other data defects a case solves through)
- **Traps it depends on:** [adding-devices-esapp](adding-devices-esapp.md) ·
  [save-powerworld-case](save-powerworld-case.md)

## Content

### What counts as empty

Work per **substation voltage level**: every network bus of one nominal kV in one substation. Fold
step-up (GSU), three-winding star and tertiary buses into the network bus they feed, so a plant
behind its own step-up counts on the bus it feeds. A level is a delete candidate only if **all** of
these hold in **every** dispatch:

1. no load record, no shunt, and no unit producing MW **or Mvar**. A unit switched on at 0 MW but
   holding voltage with Mvar is not empty, and a screen that checks MW alone misses it;
2. no line leaving the substation at that voltage;
3. one outage of its transformer cuts it off, so it is a dead end and not a pass-through;
4. nothing that stays regulates a bus on it, and deleting it removes no tap changer that regulates
   a bus that stays.

Units that never run in any dispatch do not make a level non-empty. They go with the bus, so list
them.

### Two shapes that look empty and must stay

- **Pass-through.** An empty middle bus in a 345 → 138 → 69 kV chain carries the 69 kV network's
  supply through two transformers. No single outage strands it, so rule 3 catches it. On the
  measured case these carried from a few MW to a couple of hundred MW, and deleting one dropped a
  nearby 69 kV bus below 0.94 pu.
- **Three-winding banks.** An empty bus on one winding of a three-winding transformer cannot be
  cut off alone. Rebuild the bank as a two-winding unit first, or leave it.

The tap-changer rule looks like it blocks an empty 345 kV stub whose 345/138 transformer is set to
hold the 138 kV side. Measure before obeying it: with no current through the transformer the tap
sits at 1.000 and holds nothing. Deleting a couple of dozen such stubs moved voltages by at most
0.0002 pu.

### Delete and verify

1. Delete the whole piece the transformer outage cuts off: the bus, its GSU and star or tertiary
   buses, the transformer, the idle units, and **every contingency whose element was deleted**.
2. Re-check that contingencies = contingency elements = lines + two-winding + three-winding ÷ 3.
3. Solve warm and from a flat start. Compare every remaining bus voltage and branch flow against
   the original, and compare flat start against the **original's** flat start, because a flat
   start can land a few MW away from the saved solution on its own.
4. Gate on no new N-0 violation, then save to a temp name, rename, and cold-reopen
   ([save-powerworld-case](save-powerworld-case.md)).

The transformers removed carried exactly 0 MW and 0 Mvar, so the result was zero change in all
five dispatches, and the full N-1 afterwards matched the earlier one label for label.

### PowerWorld traps met on the way

- **Deleting a three-winding transformer needs `BusIdentifier` as its key.** Keyed on the three bus
  numbers, the delete is refused as not adequately defining the object.
- **Loads, units, shunts, branches and substations each carry their own area and zone**, separate
  from their bus. Moving buses alone leaves every device behind.
- **A blank write to the case's one-line link is ignored.** To clear it, rebuild from a copy that
  never had it.
- **SimAuto cannot create a new one-line.** `LoadAXD` into a new diagram fails with "No MDI forms
  are currently active". Draw the diagram in the GUI.


---

# ==== methods/reviewing-a-design.md ====

---
type: method
domain: cross-cutting
topic: design
aliases: [reviewing-a-design, design-review, review-a-submitted-design, tep-design-checklist,
  transmission-design-review]
tags: [transmission-planning, review, case-diff, n-1, topology, impedance, powerworld, esapp]
---

# Method: Reviewing a submitted transmission design

## Abstract

A reviewer's checklist for a transmission design handed in as a modified case beside the
base case it was built from, by a student or a team. Diff the two cases to recover what the
design added, then check six things a design can get wrong while still solving cleanly: a
load that loses service when one new device trips, a single transformer behind redundant
lines (a defect only under some criteria), four or more circuits on one right-of-way, a branch typed as a line across two
voltage levels, a per-mile reactance entered as the line total, and a line with X far below
R. **Report only. Never edit or save the submitted case.** Each finding names the device by
its key fields and gives the number behind it; every fix and trade-off stays with the
designer.

## Connections

- **Up:** [Home](../index.md)
- **Uses:** [comparing-planning-cases](../demos/comparing-planning-cases.md) (the guarded diff
  that recovers the added devices) · [new-device-contingency-aux](new-device-contingency-aux.md)
  (a contingency set for only the new devices)
- **Across:** [zone-load-multiplier-trap](zone-load-multiplier-trap.md) (load that islands
  leaves the totals silently) ·
  [converting-lines-to-transformers](converting-lines-to-transformers.md) (`BranchDeviceType`
  is derived from `LineXFMR`) ·
  [case-impedance-completeness](../concepts/case-impedance-completeness.md) (X/R as a data
  check) · [case-data-lint](case-data-lint.md) (whole-case data defects) ·
  [finding-and-fixing-radial-by-n1-pockets](finding-and-fixing-radial-by-n1-pockets.md)
  (where a second tie should land)
- **Traps it depends on:** [adding-devices-esapp](adding-devices-esapp.md) ·
  [handling-errors](handling-errors.md)

## Content

### Ground rules

- **Read, never write back.** Open both cases, never save either. Outage tests run in memory
  inside `pw.snapshot()`, which restores the case on exit.
- **Check the base case first.** Solve it in every scenario the design must meet. A violation
  already in the base case is not the design's fault, and the report must say which is which.
- **Diff, do not trust a device list.** Recover the added and changed devices with the guarded
  diff in [comparing-planning-cases](../demos/comparing-planning-cases.md): normalise from/to
  order, pair buses by name and kV, and compare ratings and impedance on common keys to find
  upgrades. A naive diff reports construction that never happened.
- **Diff the generators too.** Compare status, AVR (`GenAVRAble`) and AGC (`GenAGCAble`) per
  generator on `BusNum` + `GenID`, and in-service MW and capacity by area, zone and fuel type
  (code in [comparing-planning-cases](../demos/comparing-planning-cases.md), Step 2). A design can switch off a unit's voltage control or move where
  power comes from without adding a single device.
- **If the design ships as several scenario cases, diff them against each other too.** The same
  modification must appear in every scenario file. A design that differs between files is a
  bookkeeping error, and an easy one to make when several files are edited by hand.
- **Grade each finding by kind.** A *rule* breach (a written requirement, checkable with no
  solve), a *physical* failure (a live solve shows it), or a *practice* judgement (a planner
  would question it, but the threshold is opinion). Say which.

### Check 1 — every load still served with any one new device out

Outage each new line and transformer one at a time, solve, and check **served MW and bus
connectivity** at every load the design must deliver. Do not stop at thermal violations.

An islanded load is the trap. The load keeps a closed `LoadStatus`, its bus goes
`Disconnected`, and the solver converges on what is left. A status check reports success, a
thermal check finds nothing over rating, and the load is not served. PowerWorld also drops a
Disconnected bus's load out of the system totals without a word, so a before/after totals
check passes as well (both seen 2026-10-20 on a 2,000-bus synthetic case) ([zone-load-multiplier-trap](zone-load-multiplier-trap.md)).

```python
import pandas as pd
from esapp import PowerWorldError
from esapp.components import Branch, Bus, Load

intent_mw = {(9101, "1"): 600.0, (9102, "1"): 600.0}   # BusNum, LoadID -> MW to deliver
targets   = set(intent_mw)
new_br    = added_branches                           # (from, to, ckt) from the guarded diff

def served(pw):
    ld = pw[Load, ["LoadMW"]]
    bs = pw[Bus, ["BusStatus"]].set_index("BusNum")["BusStatus"]
    out = {}
    for _, r in ld.iterrows():
        k = (int(r["BusNum"]), str(r["LoadID"]).strip())
        if k in targets:
            out[k] = (float(r["LoadMW"]), bs[int(r["BusNum"])])
    return out

findings = []
for f, t, c in new_br:
    with pw.snapshot():                              # restored on exit, never saved
        pw[Branch] = pd.DataFrame({"BusNum": [f], "BusNum:1": [t], "LineCircuit": [c],
                                   "LineStatus": ["Open"]})   # keyed write
        br = pw[Branch, ["LineStatus"]]
        hit = br[(br.BusNum == f) & (br["BusNum:1"] == t) & (br.LineCircuit.astype(str).str.strip() == str(c))]
        assert (hit.LineStatus == "Open").all() and len(hit) == 1, f"outage of {f}-{t} {c} did not take"
        try:
            pw.pflow()                               # solve the way the study does
        except PowerWorldError:                      # a collapsing outage is the worst finding, keep it
            findings.append((f, t, c, None, None, "did not converge"))
            continue
        for k, (mw, st) in served(pw).items():
            if st != "Connected" or mw < 0.999 * intent_mw[k]:
                findings.append((f, t, c, k, mw, st))
```

The `LineStatus` read-back is there because a write that silently missed its branch produces
a pass for an outage that never happened. A non-converging outage is recorded, not skipped:
it is usually the worst finding of the review.

### Check 2 — a single transformer behind redundant lines (criterion-dependent)

A common shape behind a dropped load: two or more new lines into a new substation,
then **one** transformer down to the load. The lines look redundant, and that transformer's
outage islands the load.

Whether that is a defect depends on the criterion the design is judged against:

- **A brief that requires full delivery with any one new device out** (Check 1's test): it
  fails.
- **NERC TPL-001's single-element (P1) event:** consequential load loss (load directly served
  by the element removed) is permitted, and non-consequential load loss is not. A load served
  radially through one transformer is consequential load loss, which the NERC baseline allows.
  This is per NERC's TPL-001 definitions; check the current TPL-001-5.1 Table 1 and any
  regional criteria, which can be stricter.
  [finding-and-fixing-radial-by-n1-pockets](finding-and-fixing-radial-by-n1-pockets.md)
  already treats such a load as consequential load loss by convention.

Its outage can show **no thermal violation at all**, because the island carries no flow. So
this is found by Check 1's connectivity and served-MW test, never by an overload screen. In
the report, name the transformer, the load behind it, and the criterion you judged against.
Under a full-delivery brief, say that duplicating the lines did not duplicate the path; under
TPL-001 P1 alone, report it as consequential load loss, not a violation.

### Check 3 — four or more circuits on one right-of-way (practice judgement)

Group every in-service circuit, existing and new, by the unordered pair of substations it
joins. Flag any corridor carrying **four or more** circuits.

DC power flow and single-device N-1 both accept a stacked corridor: four circuits are four
separate devices, each survivable alone. A cost objective may even reward it, since several
lower-voltage circuits can match one higher-voltage circuit with no transformer or substation
cost. A utility would question it, because one structure failure, wildfire, ice storm or
excavation can take the whole corridor at once, and only a common-mode or tower contingency
would show that. Report it as a **judgement**, not a violation: the threshold of four is
opinion, and the design brief may not define a common-corridor contingency.

### Check 4 — a branch typed as a Line across two voltage levels

Read `BranchDeviceType` with the nominal kV of both end buses. A branch whose ends sit at
different `BusNomVolt` and whose `BranchDeviceType` reads `Line` should have been a
transformer.

```python
br = pw[Branch, ["BranchDeviceType"]]
kv = pw[Bus, ["BusNomVolt"]].set_index("BusNum")["BusNomVolt"]
br["kv_from"] = br["BusNum"].map(kv)
br["kv_to"]   = br["BusNum:1"].map(kv)
bad = br[(br.BranchDeviceType == "Line") & ((br.kv_from - br.kv_to).abs() > 0.5)]
```

**Trust the device-type field, never the rule "the ends differ in kV, so it is a
transformer".** That inference relabels the defect away. A DC solve ignores voltage
magnitude, so this case solves and its cost looks plausible. How the type is set is on
[converting-lines-to-transformers](converting-lines-to-transformers.md). Run the check on
the base case too: if the base already has such branches, report only the new ones.

### Check 5 — per-mile reactance entered as the line total

A design brief usually gives reactance per mile. The common error is entering that per-mile
value as the whole line's `LineX`. On a 100 MVA base, an `X` of about **2e-4 pu on a 500 kV
line** or **1.2e-3 pu on a 230 kV line** is per-mile scale. A line tens of miles long
should carry tens of times that.

Divide each new line's `LineX` by its length and compare with the brief's per-mile value.
Length comes from `LineLength` where the designer entered it, otherwise from the distance
between the end buses (`pw.buscoords()`). A ratio near `1/length` is this error. A line
entered too strong electrically draws flow toward itself, so a DC OPF routes through it
preferentially, and the flows and cost the design reports are wrong.

Two cautions. The brief may define route length as a multiple of straight-line distance
without saying which mile the per-mile X uses; a band of designs sitting at exactly that
multiple is an ambiguity in the brief, not an error. And quote the ratio in the report,
not just "wrong X", so the designer can see which reading they took.

### Check 6 — X much smaller than R on a transmission line

A transmission line's X is several times its R. A new line at 115 kV or above with
`LineX` well below `LineR` almost always has the two swapped, or one entered in the wrong
unit. DC power flow reads only X, so a swap there changes the flows without any error
([case-impedance-completeness](../concepts/case-impedance-completeness.md) covers the
whole-case version of this check). Flag it with both values.

### What the report looks like

Open with the criterion the review judged against (the brief's delivery rule, TPL-001 P1, a
regional criterion), since Check 2 and some Check 1 findings pass under one and fail under
another. Then one line per finding, worst first: the check, the kind (rule, physical,
judgement), the device by its key fields, and the number. For example:

> **Physical** — Check 1/2, against a full-delivery brief: with transformer 9201→9101 ckt 1 out, bus 9101 goes Disconnected
> and its 600 MW load is not served. Both new 500 kV lines into 9201 survive their own
> outages; the single transformer below them does not.

Then say what was checked and passed, which base-case problems were excluded, and that
nothing was edited or saved. Leave every fix to the designer. A review that rewrites the
design has stopped being a review.


---

# ==== methods/save-powerworld-case.md ====

---
type: method
domain: tooling
topic: scripting
aliases: [save-case, savecase, save-pwb, write-case, export-pwb]
tags: [esapp, powerworld, simauto, savecase, runscriptcommand, pwb]
---

# Saving a PowerWorld case (.pwb) from esapp

## Abstract

How to write an open PowerWorld case back to disk as a `.pwb` so it can be reopened and inspected in
the GUI. The headline gotcha: **do NOT use the SimAuto `SaveCase` COM function** (`pw.esa.SaveCase(...)`)
— on our setup it returns success (`('',)`, no error raised) yet **silently writes no file**. Use the
PowerWorld aux **script** command `SaveCase` via `RunScriptCommand` instead, which actually writes.
The second trap: the aux `SaveCase` takes **exactly two parameters** `(FileName, FileType)` — adding a
third overwrite/`YES` arg raises `Invalid number of parameters`. All behavior below was live-verified
against the installed package. **On the Simulator 25 build dated 2026-09-20, `PWB` through `PWB24`
failed and `PWB21` saved but silently dropped every generator's PFW weather model; the build dated
2026-09-28 fixed it.** Plain `PWB` writes the newest format, which Simulator 24 cannot open, so save
`PWB24` for anyone on version 24.

## Connections

- **Up:** [esapp](../concepts/esapp.md)
